Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006030666,4977804,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Jan,1/4/2026,1/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,1,1/4/2026,2026,1,4,Sunday
NOCINC0006030698,4978049,4111,S2,MAK,SABAH AL-SALEM BLK 5 CO-OP,AC,High Temp 32C,High Temperature 32C,Jan,1/4/2026,1/4/2026,yes,close,NO,AC issue  -   Our team visited at site and found AC 3 PCB hanged / Reset . Now alarm clear ,1,0,Priority,1,1,2,1/4/2026,2026,1,4,Sunday
NOCINC0006030721,4978199,4251,S3,MAK,"MASAYEL, BLOCK-5, STREET-526, HOUSE-36 .",AC,Aircon 1 Alarm,Aircon1,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030736,4978239,4368,S4,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030779,4978706,1699,S2,MAK,"SABAH AL SALEM, CO-OP 4",AC,High Temp 32C,High Temperature 32C,Jan,1/6/2026,1/6/2026,yes,close,NO,"Ac issue - our team attended site and reported AC1 And Ac 2 Gas Discharged , gas charged AC 1 1.5 KG and Ac 2 1 kg.now site is clear.",1,0,Priority,1,1,2,1/6/2026,2026,1,6,Tuesday
NOCINC0006030831 ,4978977,878,S3,MAK,"ABU FTAIRA-BLOCK 7,ST 165",DG,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,yes,close,YES,DG issue / Our team visited at site site and found dg stopped due to charging alternator faulty / repaired. Now alarm clear ,1,1,Priority,1,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030843,4979193,878,S3,MAK,"ABU FTAIRA-BLOCK 7,ST 165",DG,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,,close,YES,"DG issue - our team attended site and reported DG stopped due to Dynamo faulty, replaced. Now site is clear.",0,1,Priority,1,1,3,1/7/2026,2026,1,7,Wednesday
NOCINC0006030867 ,4979333,4245,S4,MAK,"AL-Adan- BLOCK-7, MOI",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,yes,close,NO,"Access issue / Building Breaker tripped   -  Our team visited at site but couldn't get access as site is located in AL-Adan- BLOCK-7, MOI (Police station) and police is not allowing to enter site same informed CL Mr. Khalid, Again our team visited at site also CL Mr. Khalid visited site and arranged",1,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030886 ,4979747,4276,S4,MAK,"Mubarak Al-Kabeer - Block 2 - St 39 - Parcel 900004 - PACI NO 91639829, COOP-19",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/8/2026,1/8/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour approx. we mobilized MDG, Presently our MDG reached at site and found MEW power restored. alarm cleared. ",1,0,Priority,1,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030890 ,4979735,4136,S2,MAK,"SABAH AL-SALEM, AL-MESSILA RESIDENTIAL COMPLEX",AC,Aircon 3 Alarm,Aircon3,Jan,1/8/2026,1/8/2026,yes,close,NO,"Self Cleared - Team visited and found All AC are running normally, also As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030901,4979787,4190,S4,MAK,"AL-Adan- BLOCK-8, ST-10, HOUSE-8",AC,Aircon 1 Alarm,Aircon1,Jan,1/8/2026,1/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030996 ,4981037,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Jan,1/11/2026,1/11/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/11/2026,2026,1,11,Sunday
NOCINC0006030999 ,4981038,4376,S4,MAK,"FNAITEES, BLOCK-1, ST-111",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031052,no tt,305,,MAK,"ABU FTAIRA-BLOCK 7,ST 150",Fuel/FFS,,Fuel theft Alarm active,Jan,1/11/2026,1/12/2026,,close,NO,"False alarm - our tea, attended site and reported there is no fuel theft incident happened at site. Fuel is available as per our schedule. Now as per KWT NOC. Site is clear.",0,0,Priority,1,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031256,4983509,4225,S2,MAK,ABU AL-HASSANIAH BESIDE RD 30,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/15/2026,1/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,2,1/15/2026,2026,1,15,Thursday
NOCINC0006031380,4984425,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,Da on load,Jan,1/18/2026,1/18/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/18/2026,2026,1,18,Sunday
NOCINC0006031404,4984598,1790,S3,MAK,"SABAH AL-SALEM CO-OP, BLK 6",AC,High Temp 32C,High Temperature 32C,Jan,1/18/2026,1/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,3,1/18/2026,2026,1,18,Sunday
NOCINC0006031424,4984989,4225,S2,MAK,ABU AL-HASSANIAH BESIDE RD 30,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/19/2026,1/19/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,2,1/19/2026,2026,1,19,Monday
NOCINC0006031495 ,4985591,4222,S2,MAK,"ABU AL-HASSANIAH, MEW",MEW,Major / Site Down,Site down,Jan,1/20/2026,1/20/2026,,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2-3 hour. Presenlty we mobilized and connected MDG at site, tower light alarm is a false alarm which is genrating",0,0,Priority,1,1,2,1/20/2026,2026,1,20,Tuesday
NOCINC0006031500 ,4985699,4204,S2,MAK,"Al-Qurain- Blk 1,Co-op-ST 15",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG and while connecting MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/20/2026,2026,1,20,Tuesday
NOCINC0006031519,4985814,4222,S2,MAK,"ABU AL-HASSANIAH, MEW",Tower Light,,Tower Light Failure,Jan,1/20/2026,1/20/2026,,close,NO,tower light alarm is a false alarm which is genrating from BTS. ,0,0,Priority,1,1,2,1/20/2026,2026,1,20,Tuesday
NOCINC0006031529,NO TT,305,,MAK,"ABU FTAIRA-BLOCK 7,ST 150",Fuel/FFS,,Fuel theft alarm active,Jan,1/21/2026,1/21/2026,,close,NO,False alarm - Team attended the site and found fuel level is as per schedule and there is no fuel theft or fuel leakage at site. Fuel theft alarm is false alarm. Please close tt.,0,0,Priority,1,1,,1/21/2026,2026,1,21,Wednesday
NOCINC0006031533,4986007,4251,S3,MAK,"MASAYEL, BLOCK-5, STREET-526, HOUSE-36 .",AC,Aircon 1 Alarm,Aircon1,Jan,1/21/2026,1/21/2026,,close,YES,"Access Issue/Local Residency-There is an access at site during nigh time, As site is located inside local residency. Our team got acess in morning and found AC 1 outdoor wire short/repaired. Alarm cleared. ",0,1,Priority,1,1,3,1/21/2026,2026,1,21,Wednesday
NOCINC0006031571,4986412,853,,MAK,"SABHAN, 7TH RING ROAD",DG,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/22/2026,,close,YES,"DG issue - our team attended site and reported DG stopped due to Harness faulty, repaired. Now site is clear.",0,1,Priority,1,1,,1/21/2026,2026,1,21,Wednesday
NOCINC0006031612 ,4986687,4106,S3,MAK,"SABAH AL-SALEM, CO-OP 7",MEW,Major / Site Down,RAN-4G:SAS_CO7-CO-MPT-4106:Processing Error Alarm:The Data Transmission Channel Between the Trace Se,Jan,1/22/2026,1/22/2026,,close,NO,"MEW Power Failure  -  Our team visited at site and found MEW power failure was there,  Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031612,4986687,4106,S3,MAK,"SABAH AL-SALEM, CO-OP 7",MEW,Major / Site Down,RAN-4G:SAS_CO7-CO-MPT-4106:Processing Error Alarm:The Data Transmission Channel Between the Trace Se,Jan,1/22/2026,1/22/2026,,close,NO,Coop main breaker was tripped  /  Our team visited at visited at site and found Coop main breaker was tripped inside electrical room/ cooperative maintenance  team reset . Now alarm clear ,0,0,Priority,1,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031625,4986239,4106,S3,MAK,"SABAH AL-SALEM, CO-OP 7",MEW,Major / Site Down,Site Down,Jan,1/22/2026,1/23/2026,,close,NO,Power Issue from co-operative - our team attended site and found MEW power available at site but team did not get access as the Co-op is closed and no haris is present at site so we mobilized and connected MDG at site. Presently site is clear.,0,0,Priority,1,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031626,4986997,4225,S2,MAK,ABU AL-HASSANIAH BESIDE RD 30,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/23/2026,1/23/2026,,close,YES,"Module faulty-Team visited site and found one rectifier module faulty, replaced it. Alarm cleared. ",0,1,Priority,1,1,2,1/23/2026,2026,1,23,Friday
NOCINC0006031687,4987754,1798,S3,MAK,"Sabah Salem, Blk 5 ,CO-OP",Other,,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031707,4987927,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Jan,1/25/2026,1/25/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,1,1/25/2026,2026,1,25,Sunday
NOCINC0006031727,4987977,1745,S1,MAK,"SABHAN 6R.R TRANSMISSION, HORSE CLINIC",Standby DG,DA on Load,DA on Load,Jan,1/25/2026,1/25/2026,yes,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/25/2026,2026,1,25,Sunday
NOCINC0006031745,4988243,4200,S4,MAK,"Messila-Sheikh Palace , Private House",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031754,4988222,1798,S3,MAK,"Sabah Salem, Blk 5 ,CO-OP",MEW,Major / Site Down,Major,Jan,1/25/2026,1/25/2026,yes,close,NO,"MEW power restored  - Our team visited at site and found MDG stopped and team found MEW power restored, team reconnected site from Mew . Now alarm clear ",1,0,Priority,1,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031759 ,4988172,1751,S2,MAK,"SABAH AL-SALEM, MOI",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW  Power Failure due to rain -Team visited site and found MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031760 ,no tt,305,,MAK,"ABU FTAIRA-BLOCK 7,ST 150",Fuel/FFS,,305 fuel theft alarm active,Jan,1/25/2026,1/25/2026,,close,NO,False alarm - Team attended the site and found fuel level is as per schedule and there is no fuel theft or fuel leakage at site. Fuel theft alarm is false alarm. Please close tt.,0,0,Priority,1,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031776,4988486,853,,MAK,"SABHAN, 7TH RING ROAD",DG,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,,close,NO,DG Issue-Team visited and found DG stopped due to over frequency / adjusted and started the DG. Alarm cleared. ,0,0,Priority,1,1,,1/26/2026,2026,1,26,Monday
NOCINC0006031800 ,4988646,853,,MAK,"SABHAN, 7TH RING ROAD",DG,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,,close,YES,DG Issue-Team visited and found DG stopped due to low oil pressure cable faulty/repaired and started the DG. Alarm cleared. ,0,1,Priority,1,1,,1/26/2026,2026,1,26,Monday
NOCINC0006031805 ,4988647,853,,MAK,"SABHAN, 7TH RING ROAD",DG,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,,close,YES,DG issue  - Our team visited at site and found DG stopped due to dynamo faulty / Replaced . Now alarm clear ,0,1,Priority,1,1,,1/26/2026,2026,1,26,Monday
NOCINC0006031848,4989183,853,,MAK,"SABHAN, 7TH RING ROAD",DG,Major / Site Down,Rectifier Major,Jan,1/27/2026,1/27/2026,,close,YES,"Plan Activity-Our team visited site for DG Inspection, now they completed work, also charging alternator replaced, fan belt replaced. Alarm cleared.",0,1,Priority,1,1,,1/27/2026,2026,1,27,Tuesday
NOCINC0006031897,4989666,1734,S1,MAK,Sabah Al Salem Co-Op Blk 6,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,1,1/28/2026,2026,1,28,Wednesday
NOCINC0006031903 ,4989736,1751,S2,MAK,"SABAH AL-SALEM, MOI",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031912,4989813,4279,S4,MAK,Al-Fnaitees - Block 3 - St 306 - Parcel 285 - House 10 - PACI NO 95053227,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/28/2026,1/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031922,4989787,1751,S2,MAK,"SABAH AL-SALEM, MOI",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW power restored/MDG disconnected-Our team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031947,4990147,1798,S3,MAK,"Sabah Salem, Blk 5 ,CO-OP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/28/2026,1/29/2026,yes,close,NO,"Due to rain Co-op power issue - our team attended site and reported there is power available in co-op but not in shelter, team did not get access to Co-op electrical room as the co-op is closed. Presantly we mobilized and connected MDG at site. Now alarm is clear.",1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031961,4990444,4200,S4,MAK,"Messila-Sheikh Palace , Private House",Fuel/FFS,,Fire Alarm Failure,Jan,1/29/2026,1/29/2026,,close,NO,"Smoke detector cleaned-Team visited and found Smoke detector was activated, cleaned/refix. Alarm cleared. ",0,0,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006031965 ,4990515,4362,S4,MAK,"Mubarak Al-Kabeer, BLOCK-3, ST-2, HOUSE-35, PARCEL-24",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,"MEW Power Failure/MDG Permission issue-Our team visited and MEW power failure in the area. Our PRO Registered Complaint with MEW. We can't connect MDG, as site is located inside local residency. Same informed CL Mr. Motawea. Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006032007,4991197,4104,S4,MAK,"SABHAN, MEW, BLK 10-ST 101",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/30/2026,1/30/2026,,close,NO,MOP is going on-As per NOC MOP is going on.,0,0,Priority,1,1,4,1/30/2026,2026,1,30,Friday
NOCINC0006032026,4991521,956,,MAK,Qusur block 7,AC,Frequency / Load / Other,Multi-Rectifier Fault,Jan,1/31/2026,1/31/2026,,close,NO,Rectifier module faulty /  Our team visited at site and found 1 rectifier module faulty/ removed . Now alarm clear ,0,0,Priority,1,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032058,4991873,943,,MAK,ABU FTAIRA / Funaitees on road 208 ,AC,High Temp 32C,High Temperature 32C,Jan,1/31/2026,1/31/2026,,close,YES,AC issue  - Our team visited at site and found AC 1 PCB hanged /Reset and AC 2  Indoor Motor and Blower faulty need to replace  .Now alarm clear ,0,1,Priority,1,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032080,4992125,897,,MAK,SABAH AL SALEM,DG,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,,close,NO,DG issue - our teqam attended site and reported DG stopped in unexpected alarm. Our team rectified the issue and started the DG now sitee is clear.,0,0,Priority,1,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032085 ,4992214,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Feb,2/1/2026,2/1/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/1/2026,2026,2,1,Sunday
NOCINC0006032089,4992222,4250,S2,MAK,Mubarak Al-Kabeer-BLOCK 1-ST 6 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. MDG team reached with MDG but unable to connect MDG due to no parkin space to park MDG, Same informed CL Mr. Motawea. P",1,0,Priority,1,2,2,2/1/2026,2026,2,1,Sunday
NOCINC0006032099,NO TT,4217,S2,MAK,AL-QUSOUR- BLK 6- CO-OP-ST 9,AC,Frequency / Load / Other,AC 2 alarm active,Feb,2/1/2026,2/1/2026,,close,NO,AC Issue-Team visited site and found AC 2 breaker tripped/reset. Alarm cleared. ,0,0,Priority,1,2,2,2/1/2026,2026,2,1,Sunday
NOCINC0006032108,4992427,4293,S3,MAK,"Al-Qurain- CO-OP,BLK 3-ST1",Rectifier,Minor / Low DC / Fuse,Load Fuse Broken,Feb,2/1/2026,2/1/2026,,close,NO,Rectifier controller hanged / Our tam visited at site and found rectifier controller hanged /Reset . Now alarm clear ,0,0,Priority,1,2,3,2/1/2026,2026,2,1,Sunday
NOCINC0006032127,4993245,959,,MAK,Al Masayel Block 4,AC,High Temp 40C,High Temperature 40C,Feb,2/2/2026,2/2/2026,,close,NO,"Ac issue - our team attended site and reported Ac2 PCB hanged, reset. Now alarm is clr=ear.",0,0,Priority,1,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032155 ,4993648,4293,S3,MAK,"Al-Qurain- CO-OP,BLK 3-ST1",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/2/2026,2/2/2026,,close,NO,Alarm reconfiguration / Our team visited at site and alarm reconfigured . Now alarm clear ,0,0,Priority,1,2,3,2/2/2026,2026,2,2,Monday
NOCINC0006032263 ,4994777,1776,S2,MAK,"SABAH AL SALEM, BLK 1",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW Power Failure - Our team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG and found MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,2,2/4/2026,2026,2,4,Wednesday
NOCINC0006032267,4994813,4148,S2,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",Other,,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,"MOP is going on-As per CL Mr. Motawea, MOP is goingn on. Please divert TT",0,0,Priority,1,2,2,2/4/2026,2026,2,4,Wednesday
NOCINC0006032280,4994863,4114,S4,MAK,Subhan Industrial - Block 9 - St 101 - Parcel 143 - PACI NO 90733784 - Unit PACI NO13167854,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,YES,"MEW meter replacement work-Our team visited site and found MEW meter replacement work is going on inside electrical room, now they completed and power restored. Alarm cleared. ",0,1,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032333,4995513,4229,S4,MAK,Mubarak Al-Kabeer- Co-op 3-ST 2,MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032352 ,4995622,4197,S4,MAK,"Abo Fatira, Block-6, St-184",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,Battery Breaker tripped   -Our team visited at site and found Battery breaker tripped /Reset . Now alarm clear ,1,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032409 ,4996701,4289,S4,MAK,"AL-Adan-, BLK-7, ST- 5, HOUSE-13
",AC,High Temp 40C,High Temperature 40C,Feb,2/6/2026,2/6/2026,,close,NO,AC issue - Our team visited at site and found AC 1 PCB hanged /Reset . Now alarm clear ,0,0,Priority,1,2,4,2/6/2026,2026,2,6,Friday
NOCINC0006032416,4996790,4280,S4,MAK,"ABO FATIRA, BLOCK-8, ST-204",AC,Aircon 1 Alarm,Aircon1,Feb,2/7/2026,2/7/2026,,close,NO,"Access issue/Local residency/AC Issue due to Rain - our team attended site and reported site is located in private residence, in night time no access. Same informed to Cl. Our team got access in morning and found AC 1 breaker tripped due to rain, team reset it. alarm cleared. ",0,0,Priority,1,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032436,4997000,1790,,MAK,"SABAH AL-SALEM CO-OP, BLK 6",AC,High Temp 32C,Ht 32,Feb,2/7/2026,2/7/2026,,close,NO,Alarm apearing due to rain Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032481,4997627,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Feb,2/8/2026,2/8/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/8/2026,2026,2,8,Sunday
NOCINC0006032486,4997637,5995,S4,MAK,Sabah Al-Salem - Block 8 - St 1 Lane 5 - Parcel 238 - House 50 - PACI NO 90392844 - Ground Floor,MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/8/2026,2/8/2026,yes,close,NO,"MEW Power Failure/Local Residency -Our team visited site and found MEW power failure in the area. Our PRO Registered Complaint with MEW. We can't connect MDG, As it is located inside local residency. Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032594,4999041,4225,S2,MAK,ABU AL-HASSANIAH BESIDE RD 30,AC,High Temp 32C,High Temperature 32C,Feb,2/10/2026,2/10/2026,,close,NO,"AC issue - our team attended site and reported Ac1 PCB hanged,reset. Now alarm is clear",0,0,Priority,1,2,2,2/10/2026,2026,2,10,Tuesday
NOCINC0006032599 ,4999353,4264,S4,MAK,"FNAITEES, BLK-9, COASTAL STRIP, PRIVATE HOUSE",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,"MEW power failure / can't connect MDG COASTAL STRIP, PRIVATE HOUSE   - Our team visited at site and found MEW power failure in the area, team did not found any MEW team in the area, as site is located in COASTAL STRIP, PRIVATE HOUSE, so we can't connect MDG at site, same informed CL Mr. Motawea.Pres",0,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032613,4999371,4124,S4,MAK,"Sabah Al-Salem - Block 8 - St 1 - Parcel 900004 - PACI NO 90390961, COOP BRANCH-13 ",MEW,Major / Site Down,Major,Feb,2/10/2026,2/10/2026,,close,NO,"MEW maintenance  -  Our team visited at site and found MEW maintenance work is going on due the which MEW power failure there, as received information from MEW team power would be restore with in 1 hour same informed CL Mr. Motawa, Presently MEW power restored . Now alarm clear ",0,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032615 ,4999376,4240,S3,MAK,AL-Adan- CO-OP BLK 7-ST 60,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,3,2/10/2026,2026,2,10,Tuesday
NOCINC0006032683 ,5000507,1751,,MAK,"SABAH AL-SALEM, MOI",AC,Aircon 3 Alarm,Aircon3,Feb,2/11/2026,2/11/2026,,close,NO,AC - Our team visited at site for removing ac 3 / Removed . Now alarm clear ,0,0,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032720,5001134,4140,S4,MAK,"Sabah Al-Salem - Block 9 - St 2 - Parcel 900022 - PACI NO 90404673, COOP ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,yes,close,NO,"Maintenance maintenance -  Our team visited at site and found MEW maintenance work is going on due to MEW power failure, as received information from MEW power would be restore with in 2 hours Approx , same informed CL Mr. Motawae, We Mobilized MDG to site In-Between MEW power restored at site. Now ",1,0,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032745,5001533,4290,S4,MAK,"ABO FATIRA, BLOCK-5, STREET-211",AC,High Temp 40C,High Temperature 40C,Feb,2/12/2026,2/12/2026,yes,close,YES,AC issue - Our team attend site and found AC1 PCB faulty need to be replaced and condenser coil leak and IP switch leak need to be repaired and AC2 PCB hamg / reset. Now alarm cleard.,1,1,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032759,5001845,4225,S2,MAK,ABU AL-HASSANIAH BESIDE RD 30,AC,High Temp 32C,High Temperature 32C,Feb,2/13/2026,2/13/2026,yes,close,NO,AC issue - Our team visited at site and found AC 1 inverter PCB hanged /Reset . Now alarm clear ,1,0,Priority,1,2,2,2/13/2026,2026,2,13,Friday
NOCINC0006032783,5002505,4215,S2,MAK,Mubarak Al-Kabeer- CO-OP 31-ST 2,Fuel/FFS,,Fire Alarm Failure,Feb,2/13/2026,2/13/2026,yes,close,NO,Our team attended site and found smoke detector dusty clean and fix. Noe alarm clear.,1,0,Priority,1,2,2,2/13/2026,2026,2,13,Friday
NOCINC0006032817 ,5003278,853,,MAK,"SABHAN, 7TH RING ROAD",DG,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,DG issue  -  DG stopped due to high engine temperature / Rectifier and started dg . Now alarm clear,0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032826,5003368,941,,MAK,Sabah Salem Blk-3,Rectifier,Minor / Low DC / Fuse,Minor,Feb,2/14/2026,2/14/2026,,close,NO,"Al Bahar CM / rectifier module hanged - AL Bahar team visited site for CM, after they left minor alarm was activated. Our team attended site and found rectifire One module hang / reset. Now alarm clear",0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032845 ,5003466,4368,S4,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032863,5003851,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Feb,2/15/2026,2/15/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/15/2026,2026,2,15,Sunday
NOCINC0006032880,5003933,4693,S4,MAK,Sabah Al-Salem - Block 2 - St 215 - Parcel 218 - PACI NO 95385029,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/15/2026,2/15/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032885,no tt ,4236,S1,MAK,AL-Adan- Co-op 5,AC,Aircon 1 Alarm,Aircon1 Alarm active,Feb,2/15/2026,2/15/2026,yes,close,NO,Our team attended site and AC 1 Found breaker tripped / reset. Now alarm cleared.,1,0,Priority,1,2,1,2/15/2026,2026,2,15,Sunday
NOCINC0006032886,5004109,4372,S4,MAK,"Al-Qusor block one-Steert 46,House 2",MEW,Major / Site Down,Major,Feb,2/15/2026,2/15/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032887,5004056,4296,S4,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/15/2026,2/15/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032928 ,5004418,4296,S4,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/16/2026,2026,2,16,Monday
NOCINC0006032946 ,5004678,4209,,MAK,AL-Adan- BLK 1-ST 207,Fuel/FFS,,fire alarm,Feb,2/16/2026,2/16/2026,,close,YES,Our team attended site and found FFS battery faulty / replaced. Now alarm cleared.,0,1,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032946,5004678,4225,,MAK,ABU AL-HASSANIAH BESIDE RD 30,DG,Major / Site Down,Major,Feb,2/16/2026,2/16/2026,,close,YES,Our team attend site and found DG stopped due to Drain oil fuel mixing / team fixed the issue.now alarm cleared.,0,1,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032954,5005355,4296,S4,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Feb,2/16/2026,2/16/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,4,2/16/2026,2026,2,16,Monday
NOCINC0006033005 ,5006451,4225,,MAK,ABU AL-HASSANIAH BESIDE RD 30,DG,Major / Site Down,Rectifier Major Radio,Feb,2/18/2026,2/18/2026,,close,NO,DG Troubleshooting / MDG connected   - Our team connected MDG at site for DG troubleshooting work . Now alarm clear ,0,0,Priority,1,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033031,5006671,4368,S4,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/18/2026,2/18/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/18/2026,2026,2,18,Wednesday
NOCINC0006033040,5006941,4114,,MAK,Subhan Industrial - Block 9 - St 101 - Parcel 143 - PACI NO 90733784 - Unit PACI NO13167854,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,NO,"MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area.  Presently we Mobilized and connected MDG at site, but Minor alarm still active again Our power team visited at site and found 1 rectifier Moduel faulty / Removed . now alarm clear",0,0,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033043 ,5007128,4200,,MAK,"Messila-Sheikh Palace , Private House",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,NO,"Building construction -  Our team visited at site and found Building construction work was going on due to which they turned off power, now they turned it on . Now alarm clear ",0,0,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033062 ,5007453,959,,MAK,Al Masayel Block 4,AC,High Temp 40C,High Temperature 40C,Feb,2/19/2026,2/19/2026,,close,YES,"AC issue - Our team attend site and found AC1,2 Outdoor contactor Faulty / replaced. Now alarm cleared.",0,1,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033063,5007456,4114,,MAK,Subhan Industrial - Block 9 - St 101 - Parcel 143 - PACI NO 90733784 - Unit PACI NO13167854,MEW,Major / Site Down,Major,Feb,2/19/2026,2/19/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033076,5007556,4259,,MAK,"Al-Adan - Block 2 - St 66 - Parcel 900049 - PACI NO 92276409, COOP",MEW,Minor / Radio,Low DC Voltage,Feb,2/19/2026,2/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033087,5007738,4114,,MAK,Subhan Industrial - Block 9 - St 101 - Parcel 143 - PACI NO 90733784 - Unit PACI NO13167854,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,,close,NO,"Access issue / MEW power failure -  our power team visited at site and found MEW power failure in the area,  we mobilized MDG at site but Building security is not available there during night time, same informed Cl Motawae.  Again our team visited at site  in morning and got access and connected MDG",0,0,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033172,5008196,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Feb,2/20/2026,2/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033254,5008888,915,,MAK,Qurain block 2 ,Rectifier,Other,Rectifier Protection,Feb,2/22/2026,2/22/2026,,close,NO,"Rectifier module hanged - our team attended site and reported Rectifier Module Hanged, reset . Now site is clear.",0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033259,5009069,4221,,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Feb,2/22/2026,2/22/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033315 ,5009775,710,,MAK,"MUBARAK AL KABEER, BLOCK-1, TEMP SITE",Other,,Radio Site Down,Feb,2/23/2026,2/23/2026,,close,NO,"Issue not related with power  - AL bahar team visited at site and reported their DG running on load,   Presently Our team visited at site and found All power equipment's running normally, issue not related with power, please divert this issue to concern team ",0,0,Priority,1,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033337 ,5009833,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Feb,2/23/2026,2/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033375,5010356,4211,,MAK,"ABU AL-HASSANIAH, PAYS",AC,Aircon 2 Alarm,Aircon2,Feb,2/24/2026,2/24/2026,,close,NO,"AC issue - our team attended site and reported Ac 2 outdoor gas discharged, gas charged 1 KG. leak not found. Presantly site is clear.",0,0,Priority,1,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033446,5011281,915,,MAK,Qurain block 2 ,Standby DG,Major / Site Down,Site Down,Feb,2/25/2026,2/25/2026,,close,NO,"issue not related with power  - al bahar team visited at site and reported their DG is running normally now Our  power team visited at site  and found all power equipment's running normally issue not related with power, please divert this issue to concern team ",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033459,5011482,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Feb,2/25/2026,2/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033482 ,5011717,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Feb,2/25/2026,2/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033484,5011744,307,,MAK,"ABU FATIRA, NEAR ROAD 250 NEXT TO VIVA SITE",Standby DG,Other,Mains,Feb,2/25/2026,2/26/2026,,close,YES,Al Bahar issue -Al Bahar team attended site and replaced Battery. Our team attended site and in between all alarms are cleared. Site is cleared.,0,1,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033518,5012396,4271,,MAK,Al-Qurain-Co-op 4-ST 8,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,,close,NO,MEW phase missing - our team attended site and reported MEW B Phase missing at the site. Team adjusted load  Presantly site is clear.,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033520,5012557,4238,,MAK,AL-QUSOUR- BLK 5- ST 153 CO-OP,Fuel/FFS,,Fire Alarm Failure,Feb,2/27/2026,2/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033545,5012752,4238,,MAK,AL-QUSOUR- BLK 5- ST 153 CO-OP,Fuel/FFS,,Fire Alarm Failure,Feb,2/27/2026,2/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033545,5012752,4238,,MAK,AL-QUSOUR- BLK 5- ST 153 CO-OP,Fuel/FFS,,Fire Alarm Failure,Feb,2/27/2026,2/27/2026,,close,NO,Our team visited at site and fire control panel reset . Now alarm clear,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033597,5013984,4221,,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,Da on Load,Mar,3/1/2026,3/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033602,5014129,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Mar,3/1/2026,3/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033619,5014264,4145,,MAK,SABAH AL-SALEM BLK 12,MEW,Major / Site Down,AC 2,Mar,3/1/2026,3/1/2026,,close,NO,"AC issue - Our team attended sitye and found AC2,AC3 brekaer triped / reset. Now alarm cleared.",0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033634,5014238,4145,,MAK,SABAH AL-SALEM BLK 12,AC,High Temp 32C,HT32,Mar,3/1/2026,3/1/2026,,close,NO,duplicate TT,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033645,5014358,4262,,MAK,AL-QUSOUR- Co-op 7- ST 35,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/1/2026,3/1/2026,,close,NO,our team attended site and update rectifier one module faulty / removed. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033657 ,5014839,4124,,MAK,"Sabah Al-Salem - Block 8 - St 1 - Parcel 900004 - PACI NO 90390961, COOP BRANCH-13 ",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/2/2026,3/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033675,5015231,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Mar,3/2/2026,3/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033726,5016544,1674,,MAK,JABER AL AHAMED ARMED FORCES Hospital,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033774,5017683,4147,,MAK,SABHAN MUNICIPALITY-ST 106,Fuel/FFS,,Fire Alarm Failure,Mar,3/4/2026,3/4/2026,,close,NO,"Smoke dectector activated-Team visited at site found smoke dectector was activated, cleaned and refix. Alarm cleared. ",0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033866,5019788,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033871,5019842,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033874,5019902,4187,,MAK,"FANAITEES, BLOCK-4, ST-410, HOUSE-295",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033895,5020307,4253,,MAK,Al-Qurain- Co-op 5-ST 13,3rd Party,,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO,3rd party-Its power sharing site with ooredoo.,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033900,5018813,4187,,MAK,"FANAITEES, BLOCK-4, ST-410, HOUSE-295",MEW,Major / Site Down,site down,Mar,3/7/2026,3/7/2026,,close,NO,zain main breaker tripped  - Our team visited at site and found our zain main breaker was tripped /reset . Now alarm clear,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033905,5020633,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033915,5021276,4221,,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Mar,3/8/2026,3/8/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033926,5018817,4187,,MAK,"FANAITEES, BLOCK-4, ST-410, HOUSE-295",MEW,Major / Site Down,site Down,Mar,3/8/2026,3/8/2026,,close,YES,Zain main breaker faulty  - Our team visited at site and found our Zain main breaker was Faulty /replaced. Now alarm clear,0,1,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033941 ,5021931,4187,,MAK,"FANAITEES, BLOCK-4, ST-410, HOUSE-295",Other,,Low Fuel Alarm,Mar,3/8/2026,3/8/2026,,close,NO,Battery checking  - Our team visited at site for battery checking . Now completed ,0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033963 ,5022496,4124,,MAK,"Sabah Al-Salem - Block 8 - St 1 - Parcel 900004 - PACI NO 90390961, COOP BRANCH-13 ",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/9/2026,3/9/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NO TT,NO TT,600,,MAK,Sabhan MOI (wista) ,Door,,door open,Mar,3/9/2026,3/9/2026,,close,NO,"as per NOC door open at site,team visted site during night,but could not get acess militry not allowing to acess site,preszently team got acess and found no any theft inside shelter presently team closed the door.",0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033992,NO TT,4102,,MAK,"SABAH AL-SALEM, MUNICIPALITY",AC,Frequency / Load / Other,Door Open alarm reported,Mar,3/9/2026,3/9/2026,,close,NO,Our team attended site and found door sensor alarm properly working. Now alarm cleared. ,0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033999,NO TT,305,,MAK,"ABU FTAIRA-BLOCK 7,ST 150",DG,Other,Fuel Theft Alarm Reported,Mar,3/9/2026,3/9/2026,,close,NO,False alarm - Team attended the site and found fuel level is as per schedule and there is no fuel theft or fuel leakage at site. Fuel theft alarm is false alarm. Please close tt.,0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034012,5023356,867,,MAK,"Massila-Block 4, near MEW substation",DG,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO,DG issue -  Our team visited at site and found DG stopped due to  AVR wire issue / rectified and started DG . Now ,0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034059 ,5024060,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034076,5024660,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",AC,Aircon 1 Alarm,Aircon1,Mar,3/11/2026,3/11/2026,,close,NO,MOP-as per NOC MOP going on,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034120,5025379,4190,,MAK,"AL-Adan- BLOCK-8, ST-10, HOUSE-8",AC,Aircon 1 Alarm,Aircon1,Mar,3/11/2026,3/12/2026,,close,NO,"Access issue/AC Issue due to rain - our team attended site and reported there is access issue as the site is located in private residence and in night time no access. Our team visited site in morning and got access, team found AC1 breaker tripped due to Rain, Team reset it. alarm cleared. ",0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034236,5027456,4249,,MAK,"Al-Qurain- BLK 2, CO-OP-ST 1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"Access Issue/MDG Connected-Our team visited site but couldn't get access due to cooperative is closed. Presently we mobilized and connected MDG at site but Major alarm active. Again team visited in morning and got access, team found rectifier controller hanged / reset. Also team found power restored",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034252,5027662,4149,,MAK,MOD SABHAN,MEW,Major / Site Down,Site Down,Mar,3/13/2026,3/13/2026,,close,NO,"Access Issue/MEW power failure due to rain-There is an access issue at site, As site is located inside MOD SABHAN, we need access pass to enter the site. Suspecting MEW power failure due to Rain, other operator also having call. Now power restored. Alarm cleared. ",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
