Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034299,5028669,4264,,MAK,"FNAITEES, BLK-9, COASTAL STRIP, PRIVATE HOUSE",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/14/2026,,close,NO,"MEW power failure / can't connect MDG COASTAL STRIP, PRIVATE HOUSE   - Our team visited at site and found MEW power failure in the area, team did not found any MEW team in the area, as site is located in COASTAL STRIP, PRIVATE HOUSE, so we can't connect MDG at site, same informed CL Mr. Motawea.Pres",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034325,5030141,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Mar,3/14/2026,3/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034364,5031747,4221,,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034413,5033571,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034470,5034489,563,,MAK,"SABHAN, MEW-ST 2",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure due to rain -Team visited and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034472,5032963,5223,,MAK,Sabhan Military area,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,"MEW  Power Failure Due to rain / As site is located in Sabhan Milatary Area and team  delay to access the site due to police checking/MDG connected -Team visited site with MDG,  As site is located in Sabhan Milatary Area and team delay to access the site due to police checking presently team attende",0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034479,5034791,563,,MAK,"SABHAN, MEW-ST 2",AC,Frequency / Load / Other,Over Frequency,Mar,3/16/2026,3/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034487 ,5035046,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034491 ,5035103,563,,MAK,"SABHAN, MEW-ST 2",AC,Frequency / Load / Other,Over Frequency,Mar,3/17/2026,3/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034498,5035602,563,,MAK,"SABHAN, MEW-ST 2",AC,Frequency / Load / Other,Equipment:Over Frequency,Mar,3/17/2026,3/17/2026,,close,NO,"Rectifier Module issue - our team attend site and reported rectifier 1 module, Phase adjusted. Now site is clear.",0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034537,5037127,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034567,5037451,4199,,MAK,Messila-BLOCK 6-HOUSE 9,MEW,Major / Site Down,site down directly,Mar,3/18/2026,3/18/2026,,close,NO,MOP is going on.- As Per NOC MOP is going on. ,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034582 ,5037939,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034586 ,5038060,4263,,MAK,"Al Masayel - Block 2 - St 210 - Parcel 900008 - PACI NO 95569258, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/19/2026,,close,NO,Breaker tripped - our team visited site and found zain main breaker was Tripped / Reset . Now alarm clear ,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034661,5041372,4654,,MAK,Qurain Block 4 Street 3,Other,,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034676 ,5042322,4236,,MAK,AL-Adan- Co-op 5,MEW,Major / Site Down,Major,Mar,3/21/2026,3/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034701 ,5043430,4221,,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Mar,3/22/2026,3/22/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034733,5043951,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034761,5044241,1597,,MAK, Messilah-KPTC,Standby DG,Major / Site Down,Major,Mar,3/23/2026,3/23/2026,,close,NO,"Standby DG Issue/MEW power failure - Our team visited site,and found DG did not start due to air lock,team retified turn on DG.MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared. ",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034764,5044344,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Mar,3/23/2026,3/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034842,5045265,4296,,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034872 ,5045845,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034899,5046041,4115,,MAK,"SABHAN, BLK 7-ST 73",AC,Aircon 1 Alarm,:Aircon1,Mar,3/25/2026,3/25/2026,,close,NO,"AC Issue due to rain-Team visited and found AC 1 breaker tripped due to rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034917,5046212,1790,,MAK,"SABAH AL-SALEM CO-OP, BLK 6",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034936,5046367,1777,,MAK,"Sabah Al Salem, Co-op Blk 5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure /MDG connected-Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034946,5046448,1790,,MAK,"SABAH AL-SALEM CO-OP, BLK 6",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034948,5046449,4115,,MAK,"SABHAN, BLK 7-ST 73",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034950,5046459,1777,,MAK,"Sabah Al Salem, Co-op Blk 5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Duplicate TT,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034959,5046518,4270,,MAK,"Mubarak Al-Kabeer - Block 1 - St 6 - Parcel 900023 - PACI NO 92300675,COOP-32",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Our Main breake tripped due to rain-Team visited site and found our Main breaker tripped due to rain in electrical room, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034996,5046756,4111,,MAK,SABAH AL-SALEM BLK 5 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW  Power Failure / MDG connected -due to rain -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site.after connecting MEW power restored.MDG disconnected Now. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034994,5046690,555,,MAK,MESSILA-HASSAWI COMPLEX-ST 58,Other,,Radio Site Dow,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035012,5046826,4286,,MAK,Masayel - Block 1 - St 108 - Parcel 162 - House 50 - PACI NO 94949152,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/26/2026,,close,NO,"MEW Power Failure due to Rain- team visited site,and found water enter into the building MEW power Room due to that power failure in the area. We can't connect MDG as site is located inside local residency, Presently Mew power restored. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035013,5046827,4232,,MAK,Al-Qurain- BLK 7 CO-OP,AC,Aircon 2 Alarm,:Aircon2,Mar,3/25/2026,3/25/2026,,close,NO,Phase missing - Our team visited at site and found 1 phse missing from MEW team audjusted load on available . Now alarm clear ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035014,5046977,4101,,MAK,"SABHAN, AIR DEFENCE BRIGADE.",AC,Aircon 1 Alarm,Aircon1,Mar,3/25/2026,4/2/2026,,close,NO," Access issue due to current situation as site is located in sabhan Air defense Bridge - There is Access issue due to current situation as site is located in sabhan Air defense Bridge, same informed CL Mr. Motawae.  presently team got access with help of zain and got access and found mew phase  miss",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035016,5047116,4224,,MAK,MESSILA -MOD,Fuel/FFS,,Fire Alarm Failure,Mar,3/25/2026,3/25/2026,,close,NO," Access Issue  Due to current situation -There is an access issue at site due to current situation , As site is located in Messila MOD",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035020,5047084,4147,,MAK,SABHAN MUNICIPALITY-ST 106,Standby DG,DA on Load,DA on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035019,5047085,4103,,MAK,Subhan Industrial - Block 2 - St 24 - Parcel 200 - PACI NO 90731404,Standby DG,Major / Site Down,Major,Mar,3/25/2026,3/26/2026,,close,NO,"MEW Power Failure - team visited site,due to rain  water loggingin the area .sowe can not able to connect MDG same informed to CL. Presenlty MEW power restored. alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035018,5047122,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW  Power Failure / MDG connected -MEW power failure due to Rain-Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035022,5047127,4115,,MAK,"SABHAN, BLK 7-ST 73",AC,High Temp 32C,:High Temperature 32C,Mar,3/25/2026,3/25/2026,,close,YES,"AC Issue/Due to Rain - our team visited site.and found Ac3 compressor faulty need to replaced,Ac2 running.Now alarm clear.",0,1,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035031,5047161,4232,,MAK,Al-Qurain- BLK 7 CO-OP,AC,High Temp 32C,High Temperature 32C,Mar,3/25/2026,3/25/2026,,close,NO,Duplicate tt ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035032,5047165,611,,MAK,"Sabah Salem, Block 2",AC,Frequency / Load / Other,Heavy Load Warning,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035037,5047232,4100,,MAK,"SABAH AL-SALEM, MUNICIPALITY",MEW,Major / Site Down,Radio Site Down,Mar,3/25/2026,3/25/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035043,5047294,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain rectifier hang - Our team attended site and found rectifier control hang / reset. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035012,5046826,4286,,MAK,Masayel - Block 1 - St 108 - Parcel 162 - House 50 - PACI NO 94949152,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Phase missing due to rain - Our team visited at site and found 2 phse missing from MEW team audjusted load on available . Now alarm clear ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035050,5047367,611,,MAK,"Sabah Salem, Block 2",AC,Frequency / Load / Other,Heavy Load Warning,Mar,3/25/2026,3/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
no TT,5047660,4100,,MAK,"SABAH AL-SALEM, MUNICIPALITY",MEW,Major / Site Down,MAJOR,Mar,3/26/2026,3/26/2026,,close,NO,"MEW Power restored due to Rain / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047948,4232,,MAK,Al-Qurain- BLK 7 CO-OP,MEW,Major / Site Down,Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint. Our MDG team reached with MDG and  Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048644,4270,,MAK,"Mubarak Al-Kabeer - Block 1 - St 6 - Parcel 900023 - PACI NO 92300675,COOP-32",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain.Our PRO has Register Complaint with MEW. Presently MEW power restored . Now alrm clear ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048794,4286,,MAK,Masayel - Block 1 - St 108 - Parcel 162 - House 50 - PACI NO 94949152,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain.Our PRO has Register Complaint with MEW. Presently MEW power restored . Now alrm clear ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,"5048802
",4249,,MAK,"Al-Qurain- BLK 2, CO-OP-ST 1",AC,Aircon 1 Alarm,Aircon1,Mar,3/26/2026,3/26/2026,,close,YES,"AC Issue/Due to Rain - our team visited site.and found AC1 general blower faulty condencer motor faulty need to replace.AC2 general outdoor wire short,AC3 general capacitor replaced and gas charged 1.5kg.Now alarm clear.",0,1,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048804,4249,,MAK,"Al-Qurain- BLK 2, CO-OP-ST 1",AC,Frequency / Load / Other,Site Down,Mar,3/26/2026,3/26/2026,,close,NO,duplicate tt,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049395,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049993,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",AC,Aircon 2 Alarm,Aircon2,Mar,3/26/2026,3/27/2026,,close,NO,"Access Issue/AC Issue-Our team attended site and update Company building is closed and also security is not availabe at site. Also same inform to CL. Motawea. Our team visited site and got access, team found AC 2 ice formed/removed, gas charged 0.5KG. Alarm cleared. ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5050349,4249,,MAK,"Al-Qurain- BLK 2, CO-OP-ST 1",AC,Frequency / Load / Other,Processing Error Alarm:CSL Fault,Mar,3/26/2026,3/27/2026,,close,YES,"AC issue - Our team attend site and found AC2,3 contactor Faulty / replaced & AC2 outdoor Motor faulty need to replaced. Now alarm cleared.",0,1,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5051164,4283,,MAK,"AL-Adan-, BLOCK-2, STREET-40, BRANCH-3, NEAR TO MASJID QAZI ABO YUSUF CO-OP",MEW,Major / Site Down,"AC1, AC2, site down",Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035250,5051752,4203,,MAK,MESSILA- CO-OP-ST 32,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035267,5052259,4203,,MAK,MESSILA- CO-OP-ST 32,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035269 ,5052264,4229,,MAK,Mubarak Al-Kabeer- Co-op 3-ST 2,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035277,5052317,4215,,MAK,Mubarak Al-Kabeer- CO-OP 31-ST 2,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure/MDG connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035283,5052327,4253,,MAK,Al-Qurain- Co-op 5-ST 13,3rd Party,,_Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,3rd party-Its power sharing site with ooredoo.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035281,5052284,4255,,MAK,"ABU AL-HASSANIAH, BLK 11",Standby DG,Major / Site Down,_Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"Al bahar MDG No fuel-Its rental MDG from Al bahar and connected their MDG due to water surrounded Al bahar Main DG and Tank there, Our team attended site and found Al bahar MDG stopped due to No fuel, team filled fuel temperary and started MDG. Alarm cleared.  ",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035286,5052291,4249,,MAK,"Al-Qurain- BLK 2, CO-OP-ST 1",AC,Aircon 1 Alarm,Aircon1,Mar,3/28/2026,3/28/2026,,close,YES,AC Issue - our team visited site and found AC2 outdoor motor & fan blade need to replace.Now alarm clear.,0,1,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035290,5052352,4291,,MAK,Al-Qurain- CO-OP 6-ST 9,MEW,Major / Site Down,Major,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035294,5052377,4203,,MAK,MESSILA- CO-OP-ST 32,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035308,5052853,4221,,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Mar,3/29/2026,3/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035311 ,5052863,4215,,MAK,Mubarak Al-Kabeer- CO-OP 31-ST 2,Fuel/FFS,,Fire Alarm/GD,Mar,3/29/2026,3/29/2026,,close,YES,FFS battery replaced - our team visited site and found FFS battery faulty / replaced 2nos. Alarm cleared. ,0,1,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035317,5052900,4244,,MAK,AL-Adan- BLK 1-ST 40 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035332,5052941,1597,,MAK, Messilah-KPTC,Rectifier,Minor / Low DC / Fuse,:Low DC Voltage Radio,Mar,3/29/2026,3/29/2026,,close,NO,Battery disconnected-Team attended site and disconnected 3rd battery bank. Alarm cleared. ,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035357 ,5053316,4215,,MAK,Mubarak Al-Kabeer- CO-OP 31-ST 2,AC,Aircon 2 Alarm,Aircon2,Mar,3/29/2026,3/30/2026,,close,YES,"AC issue  - AC 1 Outdoor compressor heat up made it cool and Outdoor fan blade Broken / Replaced, AC 2 Outdoor compressor faulty need to replace . Now alarm clear ",0,1,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035364,5053494,1777,,MAK,"Sabah Al Salem, Co-op Blk 5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035365,5053458,4235,,MAK,Al-Qurain- BLK 1-ST 34 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035369,5053506,4249,,MAK,"Al-Qurain- BLK 2, CO-OP-ST 1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,YES,"MEW maintenance - Team visited the site and found MEW power failure due to MEW meter replacement work is going on inside the cooperative electrical room, As received information from MEW team. Power will be restore in 30 mint. same inform to CL Mr. Motawea, Presenlty MEW power restored. alarm cleare",0,1,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035374,5053473,4155,,MAK,AL-Adan- COOP BLK-6-ST 1,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/30/2026,3/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035410 ,5053898,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035413,5053945,4262,,MAK,AL-QUSOUR- Co-op 7- ST 35,MEW,Minor / Radio,Rectifier Minor Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035418,5053935,4147,,MAK,SABHAN MUNICIPALITY-ST 106,Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start due Air lock / rectified and started Stand By DG , Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035436,5054109,4230,,MAK,Al-Qurain- BLK 3-ST 1 CO-OP,Rectifier,Major / Phase Fail,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035451,5054133,4271,,MAK,Al-Qurain-Co-op 4-ST 8,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,YES,MEW maintenance - Team visited the site and found MEW power failure due to MEW meter replacement work is going on inside the cooperative electrical room now completed. Now alarm cleared.,0,1,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035472,5054277,4255,,MAK,"ABU AL-HASSANIAH, BLK 11",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,Al bahar MDG disconnected-Team visited site with al bahar team. Now Al bahar main DG connected in shelter and disconnected Al bahar MDG. Alarm cleared. ,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035490,5054562,611,,MAK,"Sabah Salem, Block 2",AC,Frequency / Load / Other,Heavy Load Warning,Mar,3/31/2026,3/31/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035539,5055061,4283,,MAK,"AL-Adan-, BLOCK-2, STREET-40, BRANCH-3, NEAR TO MASJID QAZI ABO YUSUF CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035499,5054674,4147,,MAK,SABHAN MUNICIPALITY-ST 106,Standby DG,DA on Load,Fire Alarm / DA on Load,Apr,4/1/2026,4/1/2026,,close,NO,"FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared presently MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared. ",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035516,5054873,4200,,MAK,"Messila-Sheikh Palace , Private House",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035518 ,NO TT,5927,,MAK,Sabah Al-Salem - Block 11 - St 2 Lane 5 - Parcel A294 - House 28 - Ground Floor - PACI Unit NO 11976332,MEW,Major / Site Down,customer has reported that the telecom tower installed at his house is experiencing an electrical short circuit issue,Apr,4/1/2026,4/1/2026,,close,NO,Our team attend site and found issue is not related to power and site is running normally. Now site cleared.,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035520,5054932,4283,,MAK,"AL-Adan-, BLOCK-2, STREET-40, BRANCH-3, NEAR TO MASJID QAZI ABO YUSUF CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035525,5054888,4101,,MAK,"SABHAN, AIR DEFENCE BRIGADE.",Fuel/FFS,,Fire Alarm Failure,Apr,4/1/2026,4/1/2026,,close,NO,duplicate TT ,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035531,5055007,4147,,MAK,SABHAN MUNICIPALITY-ST 106,Standby DG,DA on Load,DA on Load,Apr,4/1/2026,4/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035595,5055514,4124,,MAK,"Sabah Al-Salem - Block 8 - St 1 - Parcel 900004 - PACI NO 90390961, COOP BRANCH-13 ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035628,5055737,4232,,MAK,Al-Qurain- BLK 7 CO-OP,AC,High Temp 32C,High Temperature 32C,Apr,4/2/2026,4/2/2026,,close,YES,"AC issue - our team visited site and found AC2 outdoor fan blade broken, need to be replaced. Now alarm cleared.",0,1,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035648 ,5056098,915,,MAK,Qurain block 2 ,Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO,"Al bahar DG/Fuel leakage/fuel filled by tanker-Its Rental DG from Al bahar, their team attended site and reported no fuel, As per our schedule fuel should be 588 liter approx. Our team attended site and found there is no fuel at site, Team confirmed fuel leakage is there from fuel return hose. Note ",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035656,5056204,4266,,MAK,"Abu Ftaira - Block 2 - St 20 - Parcel 900010 - PACI NO 94339901, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO,"Access Issue/cooperative main breaker tripped-Our and MDG Team visited site and found there is no power inside shelter, Our team contacted to electrician but he went for prayer, Same informed CL Mr. Motawea, team waited over there for electrician, Now electrician came and team found cooperative main",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035673,5056359,4290,,MAK,"ABO FATIRA, BLOCK-5, STREET-211",MEW,Major / Site Down,Radio Site Down,Apr,4/3/2026,4/3/2026,,close,NO,"Team visited site and found All power equipment's running normally at site, It's not related to power issue. Please divert this issue to concerned person.",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035681,5056441,962,,MAK,"Sabah Alsalem, Blk-13",AC,High Temp 32C,High Temperature 32C,Apr,4/4/2026,4/4/2026,,close,YES,"AC Issue due ro Rain-Team attended site and found AC 1 breaker tripped due to rain, reset. Also team found AC 1 compressor faulty, Need to be replace. Alarm cleared.",0,1,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035703,5056685,1699,,MAK,"SABAH AL SALEM, CO-OP 4",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power Failure due to rain- Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG , while connecting MDG MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035724,5056826,956,,MAK,Qusur block 7,Standby DG,Major / Site Down,Rectifier Protection,Apr,4/4/2026,4/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035765,5057066,4645,,MAK,Mubarak Al-Kabeer - Block 7 - St 8,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035723,5056825,956,,MAK,Qusur block 7,AC,Frequency / Load / Other,Rectifier Protection,Apr,4/5/2026,4/5/2026,,close,NO,Rectifier Module - Our team visited site and found Rectifier 1 Module Hanged reset. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035775,5057187,4221,,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Apr,4/5/2026,4/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035788,5057289,4262,,MAK,AL-QUSOUR- Co-op 7- ST 35,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG to site in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035795,5057345,4227,,MAK,AL-QUSOUR- Blk 1-Co-op 7-ST 1,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure/MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035833,5057620,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035834,5057622,611,,MAK,"Sabah Salem, Block 2",Standby DG,Other,Heavy Load Warning,Apr,4/5/2026,4/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035833,5057620,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035840,5057707,4101,,MAK,"SABHAN, AIR DEFENCE BRIGADE.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035843,5057783,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site . Now alarm clear ",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035858,5058180,342,,MAK,Wista Temp near road 40,Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,"Al bahar DG/NO Fuel-It’s a Rental DG from Al bahar, Their team attended site and reported no fuel, Presently our team filled fuel by tanker and team coordinated with Al bahar team and started their DG. Alarm cleared. ",0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035871,5058327,4260,,MAK,Mubarak Al-Kabeer -blk 2-ST 13 CO-OP,MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,YES,Cooperative MEW meter replacement work/MDG connected-Team visited site and found cooperative MEW meter replacement work is going on. Presenlty we mobilized and connected MDG at site. alarm cleared. ,0,1,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035902,5058706,611,,MAK,"Sabah Salem, Block 2",AC,Frequency / Load / Other,Heavy Load Warning,Apr,4/6/2026,4/7/2026,,close,NO,Self Clear - Our team visited at site and found no alarm active at site alarm self cleared and stable ,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035947 ,5059148,4291,,MAK,Al-Qurain- CO-OP 6-ST 9,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,YES,MEW maintenance - Team visited the site and found MEW power failure due to MEW meter replacement work is going on inside the cooperative electrical room now completed. Now alarm cleared.,0,1,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035995,5059301,4149,,MAK,MOD SABHAN,MEW,Major / Site Down,Site down,Apr,4/7/2026,4/7/2026,,close,NO,"MEW power failure / Team delayed to access site due to police checking, As site is located inside MOD SABHAN- Our team visited site and delayed to access the site due to police checking, As site is located inside Sabhan MOD, Team found MEW power failure was there, Now MEW power restored. alarm clear",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035997,5059306,962,,MAK,"Sabah Alsalem, Blk-13",Rectifier,Other,AC main Failure,Apr,4/7/2026,4/7/2026,,close,NO,"As per Al bahar Y phase no load-Our team visited site and found our equipmen'ts are working fine, Issue is related with Al bahar DG, Same informed CL Mr. Motawea. Please divert to Al bahar.",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036006,5059594,4368,,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036009,5059612,4265,,MAK,"ABO FATIRA, BLOCK-1, STREET-124",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue - there is access issue during night due to current situation, Presently Power restored . Now alarm clear",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036009,5059612,4265,,MAK,"ABO FATIRA, BLOCK-1, STREET-124",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  - MEW powe failure  -    there is Access issue during night time, team could't move site as per kuwait government instruction due to current situation will send team in morning to check , Presently power restored . Now alarm clear ",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036017 ,5059804,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  -  there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check, Presently we Mobilized and connected MDG at site. Now alarm cleared.",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036024,5059945,4148,,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036028,5059913,4259,,MAK,"Al-Adan - Block 2 - St 66 - Parcel 900049 - PACI NO 92276409, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036063,5060162,4259,S4,MAK,"Al-Adan - Block 2 - St 66 - Parcel 900049 - PACI NO 92276409, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036067,5060179,4203,S4,MAK,MESSILA- CO-OP-ST 32,MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036074,5060244,611,S4,MAK,"Sabah Salem, Block 2",AC,Frequency / Load / Other,Heavy Load Warning,Apr,4/8/2026,4/8/2026,,close,NO,BLVD load breaker shifted to spare breaker-Team visited site and BLVD load breaker shifted to spare breaker 125 Amps. Alarm cleared. ,0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036095 ,5060490,4140,S4,MAK,"Sabah Al-Salem - Block 9 - St 2 - Parcel 900022 - PACI NO 90404673, COOP ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,YES,MEW maintenance - Team visited the site and found MEW power failure due to MEW meter replacement work is going on inside the cooperative electrical room now completed. Now alarm cleared.,0,1,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036103,5060533,4124,S4,MAK,"Sabah Al-Salem - Block 8 - St 1 - Parcel 900004 - PACI NO 90390961, COOP BRANCH-13 ",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio--65035,Apr,4/9/2026,4/9/2026,,close,YES,MEW maintenance - Team visited the site and found MEW power failure due to MEW meter replacement work is going on inside the cooperative electrical room now completed. Now alarm cleared.,0,1,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036131,5060898,4203,S4,MAK,MESSILA- CO-OP-ST 32,MEW,Major / Site Down,Major,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036179,5061657,4101,S4,MAK,"SABHAN, AIR DEFENCE BRIGADE.",Rectifier,Minor / Low DC / Fuse,Fuse failure,Apr,4/11/2026,4/11/2026,,close,NO,"AC2 and fuse failurealarms are  false alarms which are generating from BTS,pls divert to concern team.",0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036206,No TT,305,,MAK,"ABU FTAIRA-BLOCK 7,ST 150",Fuel/FFS,,Fuel theft alarm active,Apr,4/11/2026,4/11/2026,,close,NO,False alarm - Team attended the site and found low fuel level is as per schedule and there is no fuel theft or fuel leakage at site. Fuel theft alarm is false alarm. Please close tt.,0,0,Priority,1,4,,4/11/2026,2026,4,11,Saturday
NOCINC0006036214,5061954,4300,S2,MAK,"ABU FTAIRA, BLOCK-2, ST-139, HOUSE-34, PARCEL 259",Other,,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/11/2026,2026,4,11,Saturday
NOCINC0006036223,5062038,4300,S2,MAK,"ABU FTAIRA, BLOCK-2, ST-139, HOUSE-34, PARCEL 259",MEW,Major / Site Down,Site Down,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036227,5062105,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Apr,4/12/2026,4/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/12/2026,2026,4,12,Sunday
NOCINC0006036233,5060723,4240,S3,MAK,AL-Adan- CO-OP BLK 7-ST 60,MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/12/2026,2026,4,12,Sunday
NOCINC0006036234,5062125,4101,S4,MAK,"SABHAN, AIR DEFENCE BRIGADE.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/12/2026,4/12/2026,,close,NO,"AC2 and fuse failurealarms are  false alarms which are generating from BTS,pls divert to concern team.",0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036244,5062205,4147,S2,MAK,SABHAN MUNICIPALITY-ST 106,Standby DG,DA on Load,DA on Load,Apr,4/12/2026,4/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036245,5062213,4217,S2,MAK,AL-QUSOUR- BLK 6- CO-OP-ST 9,MEW,Major / Site Down,site down,Apr,4/12/2026,4/12/2026,,close,YES,"MEW miter replacement work - Team visited site and found Cooperative MEW miter replacement work is going on inside cooperative electrical room, Also MDG team reached at site, while connecting MDG power restored at site. Now alarm cleared.",0,1,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036253,5062182,4296,S4,MAK,"Al-Qusour - Block 2 - St 10 - Parcel 900013 - PACI NO 91617742, COOP-9",AC,Aircon 3 Alarm,Aircon3,Apr,4/12/2026,4/12/2026,,close,NO,Alarm reconfigured - Our team visited site and reconfigured the alarm. Alarm cleared,0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036255,5062183,4122,S3,MAK,"Sabah Al-Salem - Block 11 - St 2 Lane 4 - Parcel 900018 - PACI NO 90418709, COOP BRANCH",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/12/2026,2026,4,12,Sunday
