Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006036289,5062376,4394,S4,MAK,Sabah Al-Salem - Block 1 - St 105,AC,High Temp 32C,High Temperature 32C,Apr,4/12/2026,4/12/2026,,close,YES,AC relay Faulty - Our team attended site and foundAC1 one reley faulty / replaced. Now alarm cleared.,0,1,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036298,5062423,4363,S4,MAK,"ABO FATIRA, BLOCK-2, ST-156, HOUSE-78",MEW,Major / Site Down,Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036307 ,5062484,4363,S4,MAK,"ABO FATIRA, BLOCK-2, ST-156, HOUSE-78",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036316,5062627,4112,S2,MAK,SABAH AL-SALEM BLK 11 CO-OP,AC,Aircon 1 Alarm,Aircon1,Apr,4/13/2026,4/13/2026,,close,NO,"Phase missing-Our team visited site and found one phase missing from MEW, Presently team adjusted load on available module. Alarm cleared. ",0,0,Priority,1,4,2,4/13/2026,2026,4,13,Monday
NOCINC0006036335,5062765,4270,S4,MAK,"Mubarak Al-Kabeer - Block 1 - St 6 - Parcel 900023 - PACI NO 92300675,COOP-32",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain.Our PRO has Register Complaint with MEW. Presently MEW power restored . Now alrm clear ,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036359,5062849,4219,S3,MAK,Mubarak Al-KabeerBLK 4- CO-OP-ST 18,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,YES,"Building MEW Meter replacement-Our team visited site and found Building MEW meter replacement work is going on inside electrical room. Same informed CL Mr. Motawea. Our MDG team reached with MDG, while connecting MDG power restored. Alarm cleared. ",0,1,Priority,1,4,3,4/13/2026,2026,4,13,Monday
NOCINC0006036444,5063605,4189,S3,MAK,AL-Adan- Blk 6- ST 106,AC,Aircon 2 Alarm,Aircon2,Apr,4/14/2026,4/14/2026,,close,NO,"AC Issue - Our team visited site and found AC 2 temperature is high, Now team adjusted Temperature. Now alarm cleared.",0,0,Priority,1,4,3,4/14/2026,2026,4,14,Tuesday
NOCINC0006036515,5064033,4201,S2,MAK,AL-Adan-BLOCK 2- Co-op 2-ST 1,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036531,5064116,4228,S4,MAK,Al-Qurain- CO-OP 7-ST 1,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036537,5064127,4148,S2,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036564,5064397,4148,S2,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure/MDG connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036569,5064436,4147,S2,MAK,SABHAN MUNICIPALITY-ST 106,Standby DG,DA on Load,DA on Load,Apr,4/15/2026,4/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036570,5064440,4148,S2,MAK,"SABHAN,BLOCK 11-mabrook co-ST 11",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036744,5065494,4300,S2,MAK,"ABU FTAIRA, BLOCK-2, ST-139, HOUSE-34, PARCEL 259",MEW,Major / Site Down,Major,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/17/2026,2026,4,17,Friday
NOCINC0006036769,5065803,4233,S3,MAK,Mubarak Al-Kabeer - AL QURAIN SUPER MARKET - BRANCH 41-ST 8 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,3,4/18/2026,2026,4,18,Saturday
NOCINC0006036791,5065918,4256,S4,MAK,"Mubarak Al-Kabeer- Block 3, Street 1 CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036807,5065970,4233,S3,MAK,Mubarak Al-Kabeer - AL QURAIN SUPER MARKET - BRANCH 41-ST 8 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,3,4/18/2026,2026,4,18,Saturday
NOCINC0006036827 ,5066277,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Apr,4/19/2026,4/19/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/19/2026,2026,4,19,Sunday
NOCINC0006036862,5066500,4256,S4,MAK,"Mubarak Al-Kabeer- Block 3, Street 1 CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,Power restored/MDG Disconnected-Team visited site and found power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036872,5066557,4368,S4,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036886,5066596,4207,S4,MAK,"AL-Adan- CO-OP, BLK 3-ST 33",Rectifier,Major / Phase Fail,major,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036909,5066871,4368,S4,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036906,NO TT,342,,MAK,Wista Temp near road 40,AC,Frequency / Load / Other,Rectifier Major / Aircon 2,Apr,4/19/2026,4/20/2026,,close,NO,load issue - Our team attend site and update adjust the load. Now alarm cleared.,0,0,Priority,1,4,,4/19/2026,2026,4,19,Sunday
NOCINC0006037011,5067913,4339,S4,MAK,"ABU FTAIRA,BLOCK-4, STREET-252, PARCEL 288",AC,Aircon 2 Alarm,Aircon2,Apr,4/21/2026,4/21/2026,,close,YES," access issue/AC Issue - our team visited site and update there is access issue during night  as site is located inside the local residents house. Our team visited in morning and got access team found AC 2 compressor faulty, need to be replace. Alarm cleared. ",0,1,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037012,5067878,4239,S3,MAK,AL-Adan- Co-op 5-ST 1,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio--65035,Apr,4/21/2026,4/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,3,4/21/2026,2026,4,21,Tuesday
NOCINC0006037092,5068447,4654,S4,MAK,Qurain Block 4 Street 3,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,"MEW power failure-  local residency  - Our team visited at site and found MEW power failure in the area also we can't connect MDG at site as site is located in local residency, Presently power restored . Now alarm clear ",0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037168 ,5069020,4110,S2,MAK,SABAH AL-SALEM BLK 3,MEW,Major / Site Down,major,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/22/2026,2026,4,22,Wednesday
NOCINC0006037190,5069716,4110,S2,MAK,SABAH AL-SALEM BLK 3,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037232,5068729,878,,MAK,"ABU FTAIRA-BLOCK 7,ST 165",AC,Aircon 3 Alarm,_Aircon3_,Apr,4/23/2026,4/23/2026,,close,YES,"AC Issue-AC 1 compressor faulty, need to be replace, AC 2 compressor heat up , made it cooled, Gas charged 1KG. AC 3 dranage pipe bocked, cleaned. Alarm cleared.  

",0,1,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037238,5070094,4229,S4,MAK,Mubarak Al-Kabeer- Co-op 3-ST 2,AC,Frequency / Load / Other,Phase L1 Failure,Apr,4/23/2026,4/23/2026,,close,NO,Rectifier controller haged-Team visited site and found rectifier controller hanged / reset. Alarm cleared. ,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037252,5070331,4208,S2,MAK,AL-Adan- CO-OP 3,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,"coop main Breaker issue  - Our team visited at site and found coop main Breaker was Tripped inside Electrical room, presently coop team Reset main breaker. Now alarm clear.  ",0,0,Priority,1,4,2,4/24/2026,2026,4,24,Friday
NOCINC0006037322,5071039,4235,S3,MAK,Al-Qurain- BLK 1-ST 34 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037377,5071521,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/26/2026,2026,4,26,Sunday
NOCINC0006037393,5071625,4339,S4,MAK,"ABU FTAIRA,BLOCK-4, STREET-252, PARCEL 288",AC,Aircon 2 Alarm,Aircon2,Apr,4/26/2026,4/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037410,5071767,4249,S3,MAK,"Al-Qurain- BLK 2, CO-OP-ST 1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,Rectifier Controller - Our team visited site and Rectifier controller Reset. Now alarm cleared.,0,0,Priority,1,4,3,4/26/2026,2026,4,26,Sunday
NOCINC0006037445 ,5071941,4287,S4,MAK,"Al Masayel , BLOCK-4, ST-409, PARCEL-404, HOUSE-20, CONTACT-94444493",MEW,Major / Site Down,MAjor,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037452,5072077,4287,S4,MAK,"Al Masayel , BLOCK-4, ST-409, PARCEL-404, HOUSE-20, CONTACT-94444493",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037502,5072547,4237,S3,MAK,Al-Qurain- MOC-BLOCK 1 -ST 17,Fuel/FFS,,Fire Alarm Failure,Apr,4/27/2026,4/27/2026,,close,YES,"Fire Alarm -Our team visited site and found Smoke detector Activated, clean and fixed, Now Alarm cleared.",0,1,Priority,1,4,3,4/27/2026,2026,4,27,Monday
NOCINC0006037509,5072564,4101,S4,MAK,"SABHAN, AIR DEFENCE BRIGADE.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037502,5072547,4237,S3,MAK,Al-Qurain- MOC-BLOCK 1 -ST 17,Fuel/FFS,,fire Alarm,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,3,4/27/2026,2026,4,27,Monday
NOCINC0006037567,5072919,4149,S4,MAK,MOD SABHAN,MEW,Major / Site Down,RAN-5G:WIST_B1_TEMP_5G_4149:Processing Error Alarm:The Data Transmission Channel Between the Trace S,Apr,4/27/2026,4/28/2026,,close,NO,"Access Issue/MEW power failure due to rain-There is an access issue at site, As site is located inside MOD SABHAN, we need access pass to enter the site. Suspecting MEW power failure due to Rain, other operator also having call. Now power restored. Alarm cleared. ",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037617 ,5073188,4108,S4,MAK,SABAH AL-SALEM CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037643,5073430,4368,S4,MAK,Mubarak Al-Kabeer-BLOCK 2-ST 20,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037653,5073521,4145,S2,MAK,SABAH AL-SALEM BLK 12,AC,Frequency / Load / Other,AC 2,Apr,4/28/2026,4/29/2026,,close,NO,AC issue - Our team attended sitye and found AC2 brekaer triped / reset. Now alarm cleared.,0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037688,5073685,4112,S2,MAK,SABAH AL-SALEM BLK 11 CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037727,5074055,4145,S2,MAK,SABAH AL-SALEM BLK 12,AC,High Temp 40C,High Temperature 40C,Apr,4/29/2026,4/29/2026,,close,NO,AC Issue - Our team visited site and AC2 Compressor heat up and made it cool. AC1 &AC3 breaker trip reset. Now alarm cleared.,0,0,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037728 ,5074064,4145,S2,MAK,SABAH AL-SALEM BLK 12,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/29/2026,4/29/2026,,close,NO,As per Noc diverting as a Duplicate tt,0,0,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037855,5074671,4145,S2,MAK,SABAH AL-SALEM BLK 12,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,May,5/1/2026,5/1/2026,,close,YES,AC issue  - Our team visited at site and found AC2 and Ac3 Breaker tripped / Reset and AC 1 Outdoor Motor faulty need to replace . Now alarm clear ,0,1,Priority,1,5,2,5/1/2026,2026,5,1,Friday
NOCINC0006037902,5074780,4145,S2,MAK,SABAH AL-SALEM BLK 12,AC,High Temp 32C,HT 32,May,5/1/2026,5/1/2026,,close,YES,"AC Issue-Team visited and AC 1, AC 3 condensor motor beaering faulty/replaced, AC 3 contactor relaced. Alarm cleared. ",0,1,Priority,1,5,2,5/1/2026,2026,5,1,Friday
NOCINC0006038004,5075442,4101,S4,MAK,"SABHAN, AIR DEFENCE BRIGADE.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,May,5/2/2026,5/2/2026,,close,NO,"AC2 and fuse failurealarms are  false alarms which are generating from BTS,pls divert to concern team.",0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006038010 ,5075571,4372,S4,MAK,"Al-Qusor block one-Steert 46,House 2",MEW,Major / Site Down,Major,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006038010,5075571,4372,S4,MAK,"Al-Qusor block one-Steert 46,House 2",MEW,Major / Site Down,Major,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038024,5075787,4221,S1,MAK,"ABU AL-HASSANIAH, BLK 8",Standby DG,DA on Load,DA on Load,May,5/3/2026,5/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,5,1,5/3/2026,2026,5,3,Sunday
NOCINC0006038098,5076078,342,,MAK,Wista Temp near road 40,AC,High Temp 40C,High Temperature 40C,May,5/3/2026,5/3/2026,,close,NO,"AC Issue-Team visited site and found AC 1, AC 2 compressor heat up/made it cooled. Alarm cleared. ",0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038113,5076345,4225,S2,MAK,ABU AL-HASSANIAH BESIDE RD 30,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,2,5/4/2026,2026,5,4,Monday
NOCINC0006038121,5076387,4286,S4,MAK,Masayel - Block 1 - St 108 - Parcel 162 - House 50 - PACI NO 94949152,MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038146,5076464,342,,MAK,Wista Temp near road 40,AC,High Temp 40C,High Temperature 40C,May,5/4/2026,5/4/2026,,close,YES,"Ac Issue - Our team visited site and found AC1 compressor heat up and made it cool, AC2 capacitor replaced. Now Ac1 and AC2 working fine. Now Alaem cleared.",0,1,Priority,1,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038195,5076616,4118,S3,MAK,"Sabah Al-Salem - Block 13 - St 2 Lane 4 - Parcel 900012 - PACI NO 90431196, COOP-2",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,3,5/4/2026,2026,5,4,Monday
NOCINC0006038254,5076818,827,,MAK,SABHAN- block 3- street 201,DG,Major / Site Down,Major,May,5/4/2026,5/4/2026,,close,NO,"DG Issue - Our team visited site and found DG stopped due to Harness issue,Reset and restarted DG. Now alarm cleared.",0,0,Priority,1,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038242,5076774,1790,,MAK,"SABAH AL-SALEM CO-OP, BLK 6",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,"Building Breaker issue  / MDG connected - Our team visited site and found Coop  Main breaker Faulty ,Presently we mobilized MDG and connected at site. Now alarm cleared.",0,0,Priority,1,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038260,5076827,4232,S1,MAK,Al-Qurain- BLK 7 CO-OP,MEW,Major / Site Down,:Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,1,5/4/2026,2026,5,4,Monday
NOCINC0006030560,4976550,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/1/2026,1/1/2026,yes,close,NO,"AC Issue-Team visited and found AC 1, AC 2 PCB hanged/reset. Alarm cleared. ",1,0,Priority,1,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030563,4976516,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major,Jan,1/1/2026,1/1/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/1/2026,2026,1,1,Thursday
NOCINC0006030565 ,4976526,4603,S4,AHM,"SHUAIBA, AL WATANI COMPANY",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/1/2026,1/1/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030566 ,4976597,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Jan,1/1/2026,1/1/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/1/2026,2026,1,1,Thursday
NOCINC0006030567,4976534,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/1/2026,1/1/2026,yes,close,NO,"ATS trobleshooting work-Team visited site for ATS trobleshooting work, completed. Alarm cleared.",1,0,Priority,1,1,2,1/1/2026,2026,1,1,Thursday
NOCINC0006030569 ,4976535,4514,S4,AHM,"OXYGEN GYM- MANGAF, Beside Road # 30",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/1/2026,1/1/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030570,4976604,4491,S4,AHM,"MANGAF, BLK 3, STREET 26",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/1/2026,1/1/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030572 ,4976540,978,S4,AHM,South Sabah Al Ahmed,Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/1/2026,1/1/2026,yes,close,NO,"Fuel filling-Team turned off al bahar DG to fill fuel, team filled fuel and started Al bahar DG. Alarm cleared. ",1,0,Priority,1,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030575 ,4976655,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major,Jan,1/1/2026,1/1/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/1/2026,2026,1,1,Thursday
NOCINC0006030575,4976655,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Site Down,Jan,1/1/2026,1/1/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/1/2026,2026,1,1,Thursday
NOCINC0006030580,4976703,989,S4,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major,Jan,1/1/2026,1/1/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030587 ,4976773,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/1/2026,1/2/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/1/2026,2026,1,1,Thursday
NOCINC0006030588 ,4976778,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Jan,1/1/2026,1/1/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/1/2026,2026,1,1,Thursday
NOCINC0006030592,4976849,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Jan,1/1/2026,1/1/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/1/2026,2026,1,1,Thursday
NOCINC0006030600 ,4977016,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/2/2026,1/2/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/2/2026,2026,1,2,Friday
NOCINC0006030602 ,4977054,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Jan,1/2/2026,1/2/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/2/2026,2026,1,2,Friday
NOCINC0006030608,4977148,4309,S2,AHM,"JABER AL-ALI , BLK 7, STREET 1, CO OP 7A",AC,Frequency / Load / Other,aC 3,Jan,1/2/2026,1/2/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,2,1/2/2026,2026,1,2,Friday
NOCINC0006030609 ,4977175,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Site Down:4712,Jan,1/2/2026,1/2/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/2/2026,2026,1,2,Friday
NOCINC0006030613 ,4977195,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Jan,1/2/2026,1/2/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/2/2026,2026,1,2,Friday
NOCINC0006030617,4977256,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/2/2026,1/3/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/2/2026,2026,1,2,Friday
NOCINC0006030618 ,4977232,4301,S3,AHM,"FINTAS Police Station, BLK 3, STREET 1",Standby DG,DA on Load,DA on Load,Jan,1/2/2026,1/3/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,3,1/2/2026,2026,1,2,Friday
NOCINC0006030620 ,4977238,4931,S2,AHM,"WAFRA, BLK 5",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/2/2026,1/2/2026,yes,close,NO,rectifier controller / reset  - Our team attended site and update rectifier controller / reset. Now alarm cleared.,1,0,Priority,1,1,2,1/2/2026,2026,1,2,Friday
NOCINC0006030621 ,4977301,4034,S4,AHM,BURGAN KOC,DG,Major / Site Down,Rectifier Major Radio,Jan,1/2/2026,1/3/2026,yes,close,YES,DG Issue - Our team attended site and update DG stopped due to 4 pole relay Faulty / replaced and Oil pressure switch faulty / replaced. Now alarm alarm.,1,1,Priority,1,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030635,4975640,5783,S4,AHM,ARIFJAN  15th Brigade,Rectifier,Major / Phase Fail,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,"MEW maintenance - Can't connect MDG, site located in MOD / Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour.  We can't connect MDG, as site is located inside MOD, same informed CL Mr Nofa",0,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030638,4977453,819,S4,AHM,"KHAIRAN, ROAD-290 ",AC,High Temp 32C,High Temperature 32C,Jan,1/3/2026,1/3/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5KG. Alarm cleared. ",0,1,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030640,4977501,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",AC,High Temp 32C,High Temperature 32C,Jan,1/3/2026,1/3/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Gas charged 1.5 KG. Alarm cleared. ",0,1,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030641,4977502,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030645 ,4977467,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030641,4977502,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030650 ,4977595,379,S4,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,yes,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",1,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030656 ,4977587,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/3/2026,1/4/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/3/2026,2026,1,3,Saturday
NOCINC0006030661,4977658,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Jan,1/3/2026,1/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030663,4977715,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Jan,1/4/2026,1/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030664 ,4977803,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,AC Failure,Jan,1/4/2026,1/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030665 ,4977747,4968,S4,AHM,"Sabah Al-Ahmad 4 - Block 3 - St 300 - Parcel 900004 - PACI NO 94406692, COOP",AC,Frequency / Load / Other,AC 1 Repeating,Jan,1/4/2026,1/4/2026,,close,YES,"AC Issue-AC 1 control panel contactor wire short/repaired, alarm cleared. ",0,1,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030667 ,4977806,911,S4,AHM,"WAFRA, FARM BLK 7",AC,High Temp 32C,High Temperature 32C,Jan,1/4/2026,1/4/2026,yes,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5 KG. Alarm cleared. ",1,1,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030669,4977854,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",AC,Aircon 1 Alarm,Aircon1,Jan,1/4/2026,1/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030672,4977812,4567,S4,AHM,"Sabahiya, Block-3,Street-6,House-64,Parcel-301 PACI NO 13629457",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,,close,NO,"MEW maintenance/MDG permission issue-Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 30 mint approx. Also we can't connect MDG, As it is located inside local residency. Same informed CL mr. Nou",0,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030673 ,4977876,321,S4,AHM,"MINA ABDULLAH, BLK-5 INDUSTRIAL AREA. REPLACEMENT OF MOBILE-942",AC,Aircon 2 Alarm,:Aircon2,Jan,1/4/2026,1/4/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, terminal wire replaced, Gas charged 2 KG. Alarm cleared. ",0,1,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030677,4977829,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/4/2026,2026,1,4,Sunday
NOCINC0006030678 ,4977883,314,S4,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,1,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030684 ,4977838,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030686,4977951,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030689,4977962,4064,S2,AHM,"WAFRA, ROAD 306",AC,High Temp 32C,High Temperature 32C,Jan,1/4/2026,1/4/2026,yes,close,YES,"AC issue  - Our team visited at site and found AC 1 charging pin leak repaired Gas charged 2KG, AC2 Outdoor fan blade replaced Gas charged 1 KG . Now alarm clear ",1,1,Priority,1,1,2,1/4/2026,2026,1,4,Sunday
NOCINC0006030691,4977963,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,3,1/4/2026,2026,1,4,Sunday
NOCINC0006030701 ,4978005,4559,S3,AHM,"Sabahiya - Block 3 - St 14 - Parcel 900004 - PACI NO 90929015,  COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,"Mew power failure  / Our team visited at site and found MEW power failure in the area and MEW team working there, as received information from MEW team power would be restore with in 1  hour, same informed CL Mr. Nofal, Presently power restored but 1 phase still missing now team audjusted load on av",1,0,Priority,1,1,3,1/4/2026,2026,1,4,Sunday
NOCINC0006030702,4978072,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/4/2026,1/5/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/4/2026,2026,1,4,Sunday
NOCINC0006030699 ,4977997,978,S4,AHM,South Sabah Al Ahmed,Standby DG,Major / Site Down,Major,Jan,1/4/2026,1/4/2026,yes,close,NO,"al bahar DG  - al bahar team visited at site and reported their DG running normally but major alarm still active,  Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030707,4978025,4350,S3,AHM,"FINTAS, BLOCK-3, STREET-7, BUILDING-60",AC,Aircon 2 Alarm,Aircon2,Jan,1/4/2026,1/5/2026,yes,close,NO,"Ac issue - our team attended site and reported Ac2 indoor PCB Hanged, reset. Now alarm clear.",1,0,Priority,1,1,3,1/4/2026,2026,1,4,Sunday
NOCINC0006030708,4978026,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Major,Jan,1/5/2026,1/5/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030710,4978124,4476,S4,AHM,"MANGAF, BLK-5, HILTON RESORT",AC,Aircon 2 Alarm,Aircon2,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030710 ,4978124,4476,S4,AHM,"MANGAF, BLK-5, HILTON RESORT",AC,Aircon 2 Alarm,Aircon2,Jan,1/5/2026,1/5/2026,yes,close,YES,"Access issue-There is an access issue during night, as  site is located in , team got access in morning and found AC 1 fair nut leak/repaired, Gas charged 1KG. Alarm cleared. ",1,1,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030722,no tt,4087,S4,AHM,"UM GADIR, NEAR KOC GATE",Door,,Door Open Alarm Active,Jan,1/5/2026,1/5/2026,yes,close,NO,"Door Open-Team visited site and found there is no any theft inside shelter, team closed door properly. Alarm cleared. ",1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030723,4978208,4002,S3,AHM,"UM-AL MARADEM, ISLAND",3rd Party,,Rectifier Major,Jan,1/5/2026,1/5/2026,yes,close,NO,"Camp DG-We are getting power from MOI Generator, suspecting DG having major issue, as well as other operator also having Calls. Presently they rectified the issue. Alarm cleared.",1,0,Priority,1,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030725 ,4978214,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/5/2026,1/5/2026,yes,close,NO,"AC Issue-AC1, AC 2 PCB hanged / reset. Alarm cleared. ",1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030728 ,4978186,4680,S3,AHM,"Ali Subah Al-Salem - Block 3 - St 16 - Parcel 900024 - PACI NO 92446201,  coop",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030731,4978226,4509,S4,AHM,Sabahiya - Block 3 - St 2 - Parcel 504 - House 84 - PACI NO 90938587,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,"MEW Power Failure/MDG Permission issue -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We can't connect MDG, as site is located inside local residency, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030732,4978192,5961,S4,AHM,Wafra Farms - Block 6 - Parcel 1ص - PACI NO 93829896 - Unit PACI NO19536331,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030740 ,4978349,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",AC,Aircon 1 Alarm,Aircon1,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030741 ,4978350,4346,S2,AHM,"DHAHER, Blk 3, Street 5, CO-OP 3",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030742,4978307,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030745,4978362,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,Battery,,:Low Fuel Alarm,Jan,1/5/2026,1/5/2026,yes,close,NO,"  Battery alarm connection - Team visited at site for battery alarm connection, Alos leach battery unlock.  Now alarm cleared.",1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030753,4978400,4921,S4,AHM,Block 7 - Wafra Farms,Other,,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030758,4978461,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030761 ,4978408,4537,S4,AHM,"Fahad Al-Ahmad - Block 2 - St 217 - Parcel 900016 - PACI NO 92523385, COOP",Rectifier,Minor / Low DC / Fuse,minor /32,Jan,1/5/2026,1/5/2026,yes,close,YES,"AC issue  -  Our team visited at site and found AC 1 indoor PCB heat up made it cool, AC 2 indoor motor faulty and PCB faulty need to replace . Now alarm clear ",1,1,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030773,4978511,4948,S4,AHM,"SABAH AL AHMAD, BLK 4, STREET 410 CO OP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030774 ,4978582,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/5/2026,1/6/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030778,4978705,4730,S2,AHM,"BNEIDER, RD 258",DG,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,yes,close,NO,"DG issue - our team attended site and reported DG stopped under low frequency , team rectified the issue and started DG. Now alarm is clear.",1,0,Priority,1,1,2,1/6/2026,2026,1,6,Tuesday
NOCINC0006030783,4978779,4680,S3,AHM,"Ali Subah Al-Salem - Block 3 - St 16 - Parcel 900024 - PACI NO 92446201,  coop",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/6/2026,1/6/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030785,4978734,5962,S4,AHM,Al-Fintas - Block 1 - St 4 - Parcel 66111 - Building 3 - PACI NO 93979616,Fuel/FFS,,Low Fuel Alarm,Jan,1/6/2026,1/6/2026,yes,close,NO,"Self Cleared - our team visited site and found everything is working fine and there no any theft incident, Same informed CL Mr. Noufal. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030783,4978779,4680,S3,AHM,"Ali Subah Al-Salem - Block 3 - St 16 - Parcel 900024 - PACI NO 92446201,  coop",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/6/2026,1/6/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030789,4978853,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/6/2026,1/6/2026,,close,NO,"AC Issue - HT alarm appearing  due to outdoor temerature is too low. As its inverter AC due to which HT alarm is temperature. Same informed CL Mr. Nofal/Mr. Ahmed Failkawy, Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
