Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006030793,4978803,4680,S3,AHM,"Ali Subah Al-Salem - Block 3 - St 16 - Parcel 900024 - PACI NO 92446201,  coop",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/6/2026,1/6/2026,,close,YES,"Module faulty-Team visited site and found two rectifier module faulty, replaced it. Alarm cleared. ",0,1,Priority,1,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030801 ,4978820,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",AC,Aircon 1 Alarm,Aircon1 Repeating,Jan,1/6/2026,1/6/2026,,close,YES,"AC Issue-AC 1 flair nut leak / repaired, Gas charged 1KG. Alarm cleared. ",0,1,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030805 ,4978825,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030826 ,4978939,4655,S4,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030828,4979043,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030830,4979049,909,S4,AHM,"JABER AL ALI , BLK 8 , STREET 104",AC,High Temp 32C,High Temperature 32C,Jan,1/6/2026,1/6/2026,yes,close,NO,AC issue  - Our team visited site and found AC 3 PCB hanged Reset . Now alarm clear  ,1,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030835,4979077,394,,AHM,"KABD, WAFRA ROAD, UNITED PRECISION DRILLING COMPANY (UPDC)",AC,High Temp 40C,High Temperature 40C,Jan,1/6/2026,1/6/2026,,close,NO,AC issue  - Our team visited at site and found Ac 2 PCB hanged / reset . Now alarm clear ,0,0,Priority,1,1,,1/6/2026,2026,1,6,Tuesday
NOCINC0006030836,4979099,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/6/2026,1/7/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/6/2026,2026,1,6,Tuesday
NOCINC0006030841,4979165,4559,S3,AHM,"Sabahiya - Block 3 - St 14 - Parcel 900004 - PACI NO 90929015,  COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/7/2026,,close,NO,MEW power failure / Access issue - our team attended site and reported MEW power failure in the area so we mobilized and MDG at site but our team could not connect MDG at site as the site is located in Co-Op and in night time Co-op is closed and no outside ladder available at site. also no security ,0,0,Priority,1,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030847,4979260,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,DA on Load,DA on Load,Jan,1/7/2026,1/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030852,4979232,4797,S2,AHM,"BNEIDER, BENEDER BEACH RESORT CO.NEAR MAC DONAND, ROAD 264",MEW,Major / Site Down,Rectifier Major,Jan,1/7/2026,1/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/7/2026,2026,1,7,Wednesday
NOCINC0006030853,4979234,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major,Jan,1/7/2026,1/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized mdg inbetween MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/7/2026,2026,1,7,Wednesday
NOCINC0006030857,4979307,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 40C,High Temperature 40C,Jan,1/7/2026,1/7/2026,yes,close,NO,"Self cleraed - HT alarm appearing  due to outdoor temerature is too low. As its inverter AC due to which HT alarm is temperature. Same informed CL Mr. Nofal/Mr. Ahmed Failkawy, As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030859,4979278,4739,S3,AHM,"BNEIDER, ROAD 250",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,,close,NO,MEW Power Failure-MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,3,1/7/2026,2026,1,7,Wednesday
NOCINC0006030862 ,4979289,4559,S3,AHM,"Sabahiya - Block 3 - St 14 - Parcel 900004 - PACI NO 90929015,  COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/7/2026,2026,1,7,Wednesday
NOCINC0006030866 ,4979354,4655,S4,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,yes,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,1,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030868 ,4979357,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,1,,1/7/2026,2026,1,7,Wednesday
NOCINC0006030872 ,4979411,872,S4,AHM,"MANGAF, BLOCK-3, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/7/2026,1/7/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030876 ,4979534,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/7/2026,1/8/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/7/2026,2026,1,7,Wednesday
NOCINC0006030877 ,4979554,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030878 ,4979608,872,S4,AHM,"MANGAF, BLOCK-3, TEMP SITE",AC,High Temp 32C,High Temperature 32C,Jan,1/7/2026,1/7/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030883,4979679,859,S2,AHM,"HADIYA BLK 1, BESIDE ROAD 303",DG,Major / Site Down,Rectifier Major Radio,Jan,1/8/2026,1/8/2026,yes,close,YES,DG Issue-Team visited and found DG stopped due to low oil pressure sensor faulty/replaced and started the DG. Alarm cleared. ,1,1,Priority,1,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030896,4979779,5962,S4,AHM,Al-Fintas - Block 1 - St 4 - Parcel 66111 - Building 3 - PACI NO 93979616,Fuel/FFS,,Low Fuel Alarm,Jan,1/8/2026,1/8/2026,yes,close,NO,"Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT, Also our team is on the way to check.",1,0,Priority,1,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030904,4979820,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major,Jan,1/8/2026,1/8/2026,,close,NO,MEW power restored/MDG Disconnected-Our team visited and found MEW power restored and we disconnected MDG from site. Alarm cleraed. ,0,0,Priority,1,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030909,4979965,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/8/2026,1/9/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030910 ,4979915,872,S4,AHM,"MANGAF, BLOCK-3, TEMP SITE",AC,High Temp 32C,High Temperature 32C,Jan,1/8/2026,1/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030911,4979941,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Jan,1/8/2026,1/9/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,1,,1/8/2026,2026,1,8,Thursday
NOCINC0006030910,4979915,872,S4,AHM,"MANGAF, BLOCK-3, TEMP SITE",AC,High Temp 32C,High Temperature 32C,Jan,1/8/2026,1/9/2026,yes,close,YES,"AC issue - our team attended site found Ac indoor unit 1/2 nut leaek, repaired, gas charged 0.7 kg. Ac1 outdoor gas charged 0.5 kg. now site is clear.",1,1,Priority,1,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030916,4980074,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/9/2026,1/11/2026,,close,NO,"MEW Power Failure/Stand by DG no fuel - our team visited site and found MEW power failure in the area. Stand by DG stopped due to no fuel, el. We called Mr. Abdullah Malak ( Zain ) on 9/January/2026 at 7:57 AM for fuel but we didn’t get any response, as well as we have informed through WhatsApp, as ",0,0,Priority,1,1,1,1/9/2026,2026,1,9,Friday
NOCINC0006030919 ,4980114,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start, we informed DG team to check stand by dg in between Mew power restored . Now alarm clear ",1,0,Priority,1,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030920 ,4980115,4931,S2,AHM,"WAFRA, BLK 5",Standby DG,DA on Load,DA on Load,Jan,1/9/2026,1/9/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030922 ,4980089,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030924 ,NO TT,315,,AHM,"WAFRA, BLK 1, NEAR KHALED AL WAHED FARM",Door,,Door Open Alarm Active,Jan,1/9/2026,1/9/2026,,close,NO,"Rectifier Battery theft-Our team attended site and found 2 battery bank vision  CG 12 bank missing from site. Same informed CL Mr. Noufal. Note: Team found no camera at site, fence cut, broken shelter door lock, battery cage cut and door sensor damaged.",0,0,Priority,1,1,,1/9/2026,2026,1,9,Friday
NOCINC0006030926,4980166,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Battery,,Low Fuel Alarm,Jan,1/9/2026,1/9/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030928,4980175,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030926,4980166,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Battery,,Low Fuel Alarm,Jan,1/9/2026,1/9/2026,yes,close,NO,"Self cleared-Team visited and found no any theft inside shelter, Same informed CL Mr. Noufal. Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030932 ,4980239,834,S4,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,"Huawei Issue -  its solar system and informed huawei team to check the issue, Same informed ihscl Mr. Noufal. Please divert to concern team. ",1,0,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030934,4980295,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Major,Jan,1/9/2026,1/9/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,1,,1/9/2026,2026,1,9,Friday
NOCINC0006030935,4980247,4035,S4,AHM,MAGWA KOC,AC,Aircon 1 Alarm,Aircon1,Jan,1/9/2026,1/9/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030937,4980312,4774,S4,AHM,JULAIA MOI,AC,High Temp 32C,High Temperature 32C,Jan,1/9/2026,1/9/2026,yes,close,NO,AC issue  - Our team visited at site and found AC 1 ice formed / Removed . Now alarm clear ,1,0,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030936,4980308,978,S4,AHM,South Sabah Al Ahmed,Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,"Al bahar team visited at sie and reported their DG running on load, Presently our team visited at site and found 2 module Hanged / reset . now alarm clear",1,0,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030935,4980247,4035,S4,AHM,MAGWA KOC,AC,Aircon 1 Alarm,Aircon1,Jan,1/9/2026,1/13/2026,yes,close,YES,"Access Issue/AC Issue-as site is located in  (Magwa  KOC) and there is no access in night time and weekend as per new regulation of KOC, and as per CL will send request to KOC for work permit as well as material pass after receiving this will send team, Presently we received work permit and team got",1,1,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030939,4980284,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/9/2026,1/10/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030946,4980497,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030945,4980496,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030947,4980550,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030957 ,4980612,4349,S4,AHM,"FINTAS, BLOCK-1, STREET-1, BUILDING-116",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,,close,NO,"MEW Power Failure - Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site but low dc alarm acitive, team attended site and found rectifier battery breaker tipped due to rectifier battery faulty. Now team cleread the alarm. alarm c",0,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030961,4980646,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/10/2026,2026,1,10,Saturday
NOCINC0006030960,4980636,989,S4,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030962,4980637,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,yes,close,NO,MEW power restored/MDG Disconnected-Our team visited and found MEW power restored and we disconnected MDG from site. Alarm cleraed. ,1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030963 ,4980639,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Jan,1/10/2026,1/10/2026,yes,close,NO,"Planned Activity-Our team is visited site for ATS troubleshooting work, now they completed. Alarm cleared.",1,0,Priority,1,1,2,1/10/2026,2026,1,10,Saturday
NOCINC0006030975,4980747,4309,S2,AHM,"JABER AL-ALI , BLK 7, STREET 1, CO OP 7A",AC,Aircon 3 Alarm,Aircon3,Jan,1/10/2026,1/10/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,2,1/10/2026,2026,1,10,Saturday
NOCINC0006030981,4980774,834,S4,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/10/2026,1/10/2026,yes,close,NO,"Huawei Issue -  its solar system and informed huawei team to check the issue, Same informed ihscl Mr. Noufal. Please divert to concern team. ",1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030984,4980820,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Major,Jan,1/10/2026,1/11/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/10/2026,2026,1,10,Saturday
NOCINC0006030986,4980832,834,S4,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Fuel/FFS,,Under Fuel Level,Jan,1/10/2026,1/10/2026,yes,close,NO,"Under fuel level is false alarm, Same informed CL Mr. Noufal. Alarm cleared. ",1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030990 ,4980879,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Jan,1/11/2026,1/11/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,2,1/11/2026,2026,1,11,Sunday
NOCINC0006030998 ,4981063,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Jan,1/11/2026,1/11/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/11/2026,2026,1,11,Sunday
NOCINC0006031001,4981040,4008,S4,AHM,"NEW WAFRA, BLOCK-7, STREET-705, COOP BRANCH-5",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031002,4981096,4467,S3,AHM,"MAHBOULA, BLK-1A, BUILDING-124",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/11/2026,2026,1,11,Sunday
NOCINC0006031008,4981068,4437,S3,AHM,"MAHBOULA, BLK-1, STREET-124, DUKAN MARKET BUILDING",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG and found MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/11/2026,2026,1,11,Sunday
NOCINC0006031011 ,4981131,309,,AHM,"DHAHER, BLOCK-1, BESIDE OOREDOO SITE",AC,Frequency / Load / Other,Overdischarge,Jan,1/11/2026,1/11/2026,,close,NO,"Self Cleared - Our team visited site and found everything is working fine, also team couldn't find any alarm at site, As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031013 ,4981137,311,,AHM,"JULAIA , ROAD 240, opposite khalifa resort. ",DG,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,,close,NO,"DG Issue/MDG connected-Team visited and found DG having issue, Presently we mobilized and connected MDG at site. Alarm cleared. ",0,0,Priority,1,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031014 ,4981206,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/11/2026,1/11/2026,yes,close,NO,"Self cleraed - HT alarm appearing  due to outdoor temerature is too low. As its inverter AC due to which HT alarm is temperature. Same informed CL Mr. Nofal/Mr. Ahmed Failkawy, As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031015,4981211,339,,AHM,"WAFRA, Road 306, behind equesterian club",Battery,,DA on Load,Jan,1/11/2026,1/11/2026,,close,NO,  Battery alarm connection - Team visited at site for battery alarm connection.  Now alarm cleared.,0,0,Priority,1,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031017,4981222,363,,AHM,"UM AL HAIMAN, OPP TO BLK-4, PAAF",Battery,,DA on Load,Jan,1/11/2026,1/11/2026,,close,NO,  Battery alarm connection - Team visited at site for battery alarm connection.  Now alarm cleared.,0,0,Priority,1,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031026,4981299,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Jan,1/11/2026,1/11/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/11/2026,2026,1,11,Sunday
NOCINC0006031029 ,4981308,4309,S2,AHM,"JABER AL-ALI , BLK 7, STREET 1, CO OP 7A",AC,High Temp 32C,High Temperature 32C,Jan,1/11/2026,1/11/2026,yes,close,YES,"AC issue  - AC 1 compressor faulty and fan blade faulty need to replace, AC 2 compressor heat up made it cool  and gas charged 1 KG, AC 3 leak need to repair, now alarm clear ",1,1,Priority,1,1,2,1/11/2026,2026,1,11,Sunday
NOCINC0006031046,4981472,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/11/2026,1/12/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/11/2026,2026,1,11,Sunday
NOCINC0006031048,4981487,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Jan,1/11/2026,1/12/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,2,1/11/2026,2026,1,11,Sunday
NOCINC0006031059,4981527,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",Rectifier,Other,AC Failure,Jan,1/12/2026,1/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,,1/12/2026,2026,1,12,Monday
NOCINC0006031079  ,4981606,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031084,4981689,4614,S2,AHM,"MINA ABDULLAH, CPIC CO.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,"MEW maintenance/MDG Connected- Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty we mobilzed and connected MDG at site. Alarm cleared. ",0,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031091,4981773,4763,S2,AHM,"KHAIRAN MOI- RELOCATION SITE , ROAD 290",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized MDG In between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031092,4981795,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031095 ,4981785,4330,S2,AHM,"EQAILA, BLK 5,  AL NAUKHAZA MARKET",AC,Aircon 3 Alarm,Aircon3,Jan,1/12/2026,1/12/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031096 ,4981792,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,DA on Load,DA on Load,Jan,1/12/2026,1/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031097 ,4981852,4713,S2,AHM,"AL ZOOR, ROAD 270",Standby DG,DA on Load,DA on Load,Jan,1/12/2026,1/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031109,4981887,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031113 ,4981966,4614,S2,AHM,"MINA ABDULLAH, CPIC CO.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031117,4981976,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Jan,1/12/2026,1/13/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031122,4982029,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/12/2026,1/13/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031133,4982135,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure/MDG connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031132 ,4982221,843,,AHM,"SULAIBIYA industrial 3, block 1, outside firefighting training center",Fuel/FFS,,Under Fuel Level,Jan,1/13/2026,1/14/2026,,close,NO,"Fuel filed by tanker-we will fill fuel, as our schedule comes, Presently our team filled fuel by tanker. Alarm cleared. ",0,0,Priority,1,1,,1/13/2026,2026,1,13,Tuesday
NOCINC0006031140 ,4981713,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Jan,1/13/2026,1/13/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/13/2026,2026,1,13,Tuesday
NOCINC0006031151,4982343,4477,S2,AHM,"RIQQA MEW, BLK 7 BESIDE ROAD 211",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,"contract expired, no pass, Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable.",1,0,Priority,1,1,2,1/13/2026,2026,1,13,Tuesday
NOCINC0006031158,4982404,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Jan,1/13/2026,1/13/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,2,1/13/2026,2026,1,13,Tuesday
NOCINC0006031159,4982369,834,,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/13/2026,1/13/2026,,close,NO,"Huawei Issue -  its solar system and informed huawei team to check the issue, Same informed ihscl Mr. Noufal. Please divert to concern team. ",0,0,Priority,1,1,,1/13/2026,2026,1,13,Tuesday
NOCINC0006031178 ,4982528,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/13/2026,1/14/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/13/2026,2026,1,13,Tuesday
NOCINC0006031194,4982724,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031201,4982792,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Jan,1/14/2026,1/14/2026,,close,NO,"MEW Power Failure - Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,2,1/14/2026,2026,1,14,Wednesday
NOCINC0006031174 ,4982512,4708,S4,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,Al bahar DG started but fuse failure active/self cleared-Al bahar team attended site and started their DG but fuse failure alarm active. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031213 ,4982802,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Jan,1/14/2026,1/14/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/14/2026,2026,1,14,Wednesday
NOCINC0006031214 ,4982951,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Jan,1/14/2026,2/15/2026,,close,NO,"we will fill fuel as per our scheduel,   As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,1,,1/14/2026,2026,1,14,Wednesday
NOCINC0006031217 ,4982940,970,S4,AHM,"MINA ABDULLAH, BLK 3, ROAD 101",DG,Major / Site Down,Major,Jan,1/14/2026,1/14/2026,yes,close,NO,"No fuel  - Our team visited at site and found DG stopped due to no fuel, Presently team filled fuel by tanker and started dg . Now alarm clear ",1,0,Priority,1,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031218 ,4982958,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,Other,,Rectifier Minor Radio,Jan,1/14/2026,1/14/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031223,4982969,834,,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/14/2026,1/14/2026,,close,NO,"Huawei Issue -  its solar system and informed huawei team to check the issue, Same informed ihscl Mr. Noufal. Please divert to concern team. ",0,0,Priority,1,1,,1/14/2026,2026,1,14,Wednesday
NOCINC0006031228 ,4983019,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/14/2026,1/15/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/14/2026,2026,1,14,Wednesday
NOCINC0006031237 ,4983174,4460,S3,AHM,"Mangaf - Block 2 - Naif Hamad Al-Dabbous St - Parcel 800086 - PACI NO 92212421, COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/15/2026,1/15/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/15/2026,2026,1,15,Thursday
NOCINC0006031234,4983214,843,,AHM,"SULAIBIYA industrial 3, block 1, outside firefighting training center",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/15/2026,1/15/2026,,close,NO,"Al bahar DG/Self cleraed-Al bahar team visited at sie and reported their DG running on load but Major active, As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Same informed CL Mr. Noufal. Please close TT",0,0,Priority,1,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031234,4983214,843,,AHM,"SULAIBIYA industrial 3, block 1, outside firefighting training center",Standby DG,Major / Site Down,Rectifier Major / Fuse Failure Radio,Jan,1/15/2026,1/15/2026,,close,NO,"Al bahar DG running normally-As per the instruction from Cl mr. noufal, Al bahar  team kept DG in manual mode since yesterday and was in under observation. Again we got alarm today and Al bahar team visited and reported their DG running normally,  Later our Power team visited and found DG was in Man",0,0,Priority,1,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031244,4983254,4411,S2,AHM,"MAHBOULA, Blk 2, STREET 214",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/15/2026,1/15/2026,,close,NO,"MOP team at site-As per NOC, MOP team is at site.",0,0,Priority,1,1,2,1/15/2026,2026,1,15,Thursday
NOCINC0006031245 ,4983350,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Battery,,Low Fuel Alarm,Jan,1/15/2026,1/15/2026,,close,NO,"Self cleared-Team visited and found no any theft inside shelter, Same informed CL Mr. Noufal. Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031246,4983367,309,,AHM,"DHAHER, BLOCK-1, BESIDE OOREDOO SITE",AC,Frequency / Load / Other,Environmental:Overdischarge,Jan,1/15/2026,1/15/2026,,close,NO,"As its Solar site, As per CL Mr. Nofal, its Solar issue, Please divert issue to concerned team.",0,0,Priority,1,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031255 ,4983508,4774,S4,AHM,JULAIA MOI,AC,High Temp 32C,High Temperature 32C,Jan,1/15/2026,1/15/2026,,close,YES,AC issue  - Our team visited at site and AC2 condenser fan blade broken/ Replaced . Now alarm clear ,0,1,Priority,1,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031258 ,4983477,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Major,Jan,1/15/2026,1/16/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/15/2026,2026,1,15,Thursday
NOCINC0006031260,4983515,309,,AHM,"DHAHER, BLOCK-1, BESIDE OOREDOO SITE",AC,Frequency / Load / Other,Environmental:Overdischarge,Jan,1/15/2026,1/15/2026,,close,NO,"As its Solar site, As per CL Mr. Nofal, its Solar issue, Please divert issue to concerned team.",0,0,Priority,1,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031262,4983549,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Fuel/FFS,,Low Fuel Alarm,Jan,1/15/2026,1/15/2026,yes,close,NO,"Self cleared-Team visited and did not get access as the university is closed, Same informed CL Mr. Noufal. Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031276,4983586,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031279 ,4983638,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,1,,1/16/2026,2026,1,16,Friday
NOCINC0006031281,4983650,4031,S4,AHM,KOC  industrial Island,3rd Party,,Rectifier Major,Jan,1/16/2026,1/16/2026,,close,NO,"Access Issue/Camp DG - Site is getting power from Camp DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031283,4983697,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Fuel/FFS,,Low Fuel Alarm,Jan,1/16/2026,1/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031288 ,4983706,5962,S4,AHM,Al-Fintas - Block 1 - St 4 - Parcel 66111 - Building 3 - PACI NO 93979616,Fuel/FFS,,Low Fuel Alarm,Jan,1/16/2026,1/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031289,4983708,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",AC,Frequency / Load / Other,Phase L3 Over Voltage,Jan,1/16/2026,1/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,2,1/16/2026,2026,1,16,Friday
NOCINC0006031293,4983721,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Fuel/FFS,,Low Fuel Alarm,Jan,1/16/2026,1/16/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031294,4983724,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",AC,Frequency / Load / Other,:Over Frequency,Jan,1/16/2026,1/16/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,2,1/16/2026,2026,1,16,Friday
NOCINC0006031296,4983726,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/16/2026,1/16/2026,yes,close,NO,AC issue  - Our team visited at site and found AC1 and AC 2 PCB Hanged/ Reset . Now alarm clear ,1,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031300 ,4983798,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/16/2026,2026,1,16,Friday
NOCINC0006031301,4983762,4748,S4,AHM,"KHAIRAN MEW, ROAD 278",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/16/2026,1/16/2026,,close,NO,rectifier controller hanged  / Our team visited at site and found rectifier controller hanged/ Reset. Now alarm clear ,0,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031303 ,4983765,914,,AHM,"EGAILA, BESIDE ROAD 209, Opp. to Egaila Beach",DG,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,YES,DG issue / Our team visited at site and found DG stopped due to Dynamo faulty  /Repaired dynamo replaced and started dg . Now alarm clear ,0,1,Priority,1,1,,1/16/2026,2026,1,16,Friday
NOCINC0006031294,4983724,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",AC,Frequency / Load / Other,:Equipment:Over Frequency,Jan,1/16/2026,1/16/2026,,close,NO,Our team visited at site and rectifier controller reset . Now alarm clear ,0,0,Priority,1,1,2,1/16/2026,2026,1,16,Friday
NOCINC0006031311 ,4983848,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/16/2026,1/16/2026,,close,NO,"AC issue - our team attended site and reported Ac1 And Ac 2indoor PCB hanged, reset. Now site is clear.",0,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031310,4983847,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,ectifier Major Radio,Jan,1/16/2026,1/17/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/16/2026,2026,1,16,Friday
NOCINC0006031305,4983810,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",AC,Frequency / Load / Other,Equipment:Over Frequency,Jan,1/16/2026,1/17/2026,,close,NO,Rectifier issue - our team attended site and reset the rectifier controller. Now site is clear.,0,0,Priority,1,1,2,1/16/2026,2026,1,16,Friday
NOCINC0006031305,4983810,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",AC,Frequency / Load / Other,Over Frequency,Jan,1/17/2026,1/17/2026,yes,close,NO,"load unbalanced issue - our DG team attended site and reported DG high voltage issue, rectified. Now site is clear.",1,0,Priority,1,1,2,1/17/2026,2026,1,17,Saturday
NOCINC0006031322,4984046,4002,S3,AHM,"UM-AL MARADEM, ISLAND",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/17/2026,1/17/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031327,4984066,4504,S4,AHM,Fahaheel - Block 4 - St 6 - Parcel 13 - PACI Unit NO 13700524,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031326,4984067,4590,S3,AHM,"FAHAHEEL Blk 2, STREET 1, Sports Club",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,yes,close,NO,"MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG, while connecting MDG ,  MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031329,4984074,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/17/2026,1/17/2026,yes,close,NO,AC issue  - Our team visited at site and found AC1 and AC 2 PCB Hanged/ Reset . Now alarm clear ,1,0,Priority,1,1,4,1/17/2026,2026,1,17,Saturday
