Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006031333 ,4984025,4512,S3,AHM,"SABAHIYA, BLK-5 MUNICIPALITY",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Priority,1,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031347,4984119,4512,S3,AHM,"SABAHIYA, BLK-5 MUNICIPALITY",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031349 ,4984165,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Fuel/FFS,,Low Fuel Alarm,Jan,1/17/2026,1/17/2026,,close,NO,"Alarm cable loose-Team visited site and found battery alarm cable was loose, rectified. Alarm cleared. ",0,0,Priority,1,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031332,4984020,868,,AHM,South Sabah Al Ahmad project,AC,High Temp 32C,"HT 32 active, after Al bahar cm",Jan,1/17/2026,1/17/2026,,close,NO,"After Al bahar CM HT 32 active-After Al bahar CM HT 32 alarm active, our team visited site and found AC 1 Breaker tripped / Reset, Ac 2 PCB hanged /Reset . Now alarm clear ",0,0,Priority,1,1,,1/17/2026,2026,1,17,Saturday
NOCINC0006031359,4984137,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Fuel/FFS,,Low Fuel Alarm,Jan,1/17/2026,1/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031365 ,4984227,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/17/2026,1/18/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/17/2026,2026,1,17,Saturday
NOCINC0006031369,4984242,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031366,4984234,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/18/2026,,close,NO,Rectifier issue - Al bahar team attended site and reported their DG is not having any issue so we mobilized Power team at site. Our team reset the controller panel. Site is clear.,0,0,Priority,1,1,,1/17/2026,2026,1,17,Saturday
NOCINC0006031371,4984327,4411,S2,AHM,"MAHBOULA, Blk 2, STREET 214",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/18/2026,2026,1,18,Sunday
NOCINC0006031372,no tt,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),Door,,Door open alarm reported,Jan,1/18/2026,1/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/18/2026,2026,1,18,Sunday
NOCINC0006031373,4984330,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Fuel/FFS,,Low Fuel Alarm,Jan,1/18/2026,1/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/18/2026,2026,1,18,Sunday
NOCINC0006031376,4984333,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,"Al Bahar Dg issue - our team attended site and found AL Bahar DG stopped, al bahar team started and site came up but Ac loop alarm is active. Presantly site is clear.",0,0,Priority,1,1,,1/18/2026,2026,1,18,Sunday
NOCINC0006031378,4983953,4350,S3,AHM,"FINTAS, BLOCK-3, STREET-7, BUILDING-60",AC,Aircon 2 Alarm,Aircon2,Jan,1/18/2026,1/18/2026,yes,close,NO,AC Issue-Team visited and found AC 2 LP wire loose / rectified. Alarm cleared. ,1,0,Priority,1,1,3,1/18/2026,2026,1,18,Sunday
NOCINC0006031381 ,4984427,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/18/2026,2026,1,18,Sunday
NOCINC0006031382 ,4984429,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/18/2026,2026,1,18,Sunday
NOCINC0006031393 ,4984548,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,1,,1/18/2026,2026,1,18,Sunday
NOCINC0006031399 ,4984580,4486,S3,AHM,"ABU HALIFA, BLOCK-2, STREET-1, BUILDING 18, SENYAR REAL ESTATE",AC,High Temp 40C,High Temperature 40C,Jan,1/18/2026,1/18/2026,,close,NO,AC issue -  Our team visited at and found  AC 2 compressor heat up made it cool . Now alarm clear,0,0,Priority,1,1,3,1/18/2026,2026,1,18,Sunday
NOCINC0006031400,4984536,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major,Jan,1/18/2026,1/18/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/18/2026,2026,1,18,Sunday
NOCINC0006031403,4983960,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,DA on Load,DA on Load,Jan,1/18/2026,1/18/2026,,close,NO,"DG issue  - Our team visited at site and rectified DG issue and reconnected DG and Disconnected MDG from site, presently stand by dg running at site. We got power alarm on 18-jan-26 team visited and found Stand by DG stopped due to Having major issue, Presently we mobilized and connected MDG at site",0,0,Priority,1,1,2,1/18/2026,2026,1,18,Sunday
NOCINC0006031406,service now not working ,896,,AHM,"DHAHER, BLK 3, BESIDE ROAD 40 AND EXIT TO ROAD 210",DG,Major / Site Down,Major alarm active,Jan,1/18/2026,1/18/2026,,close,NO,DG issue - Our team visited at site and found DG stopped due to low Oil Presser/ Rectified and started DG . Now alarm clear ,0,0,Priority,1,1,,1/18/2026,2026,1,18,Sunday
NOCINC0006031412,4984771,896,,AHM,"DHAHER, BLK 3, BESIDE ROAD 40 AND EXIT TO ROAD 210",DG,Major / Site Down,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,"DG issue - Our team visited at site and found dg having  issue, Presently we connected MDG at site.",0,0,Priority,1,1,,1/18/2026,2026,1,18,Sunday
NOCINC0006031413,4983962,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",AC,Aircon 2 Alarm,Aircon2,Jan,1/18/2026,1/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,,1/18/2026,2026,1,18,Sunday
NOCINC0006031414 ,4984817,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",AC,Frequency / Load / Other,AC 1 2,Jan,1/18/2026,1/18/2026,,close,NO,"Rectifier issue - our team attended site and found Rectifier issue, presantly our team arranging rectifier, presantly team temporarily cleared the alarm.",0,0,Priority,1,1,,1/18/2026,2026,1,18,Sunday
NOCINC0006031417 ,4984831,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/18/2026,1/19/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/18/2026,2026,1,18,Sunday
NOCINC0006031419 ,4984832,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",Rectifier,Major / Phase Fail,Rectifier Missing,Jan,1/18/2026,1/19/2026,,close,YES,"Rectifier issue - our team attended site and reported 1 rectifier module faulty need to replace our team then arranged rectifier from site 4901 and added to added to the site, presantly site is clear.",0,1,Priority,1,1,,1/18/2026,2026,1,18,Sunday
NOCINC0006031421,4984950,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/18/2026,1/18/2026,,close,NO,Module removed - our team attended site and removed 1 rectifier module. Presantly site is clear.,0,0,Priority,1,1,4,1/18/2026,2026,1,18,Sunday
NOCINC0006031423,4984924,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",AC,Frequency / Load / Other,"Aircon 1, AC 2",Jan,1/19/2026,1/19/2026,,close,NO,"Al bahar DG Tripped-Our team visited site and found Al bahar DG tripped, Presently our team coordinated with Al bahar supervisor and started their DG, As well informed Al bahar team to come and check the issue. Alarm cleared.",0,0,Priority,1,1,,1/19/2026,2026,1,19,Monday
NOCINC0006031427,4985008,4066,S4,AHM,MAGWA KOC,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/19/2026,1/19/2026,yes,close,NO,"MEW power failure/MDG permission issue/Access Issue-As site is located inside KOC, we can't connect MDG. As received information from POC, MEW power failure and Over head line work is in progress. Same informed CL Mr. Noufal. Presently MEW power restored. Alarm cleared. ",1,0,Priority,1,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031432,4985029,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,Da on Load,Jan,1/19/2026,1/19/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/19/2026,2026,1,19,Monday
NOCINC0006031434 ,4985035,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,DA on Load,Da on Load,Jan,1/19/2026,1/19/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031436,4985039,4486,S3,AHM,"ABU HALIFA, BLOCK-2, STREET-1, BUILDING 18, SENYAR REAL ESTATE",AC,High Temp 40C,High Temperature 40C,Jan,1/19/2026,1/19/2026,yes,close,YES,"AC Issue-Team visited site and found AC 2 leak/repaired, Gas charged 2KG, LP switch replaced, control panel relay  replaced 3nos, alarm cleared.",1,1,Priority,1,1,3,1/19/2026,2026,1,19,Monday
NOCINC0006031439 ,4985079,4534,S2,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",MEW,Minor / Radio,Low DC Voltage Radio,Jan,1/19/2026,1/19/2026,yes,close,NO,"MEW maintenance/MDG Permission Issue - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Our MDG team reached at site with MDG but security is not allowing to connect MDG, same informed C",1,0,Priority,1,1,2,1/19/2026,2026,1,19,Monday
NOCINC0006031470,4985305,311,,AHM,"JULAIA , ROAD 240, opposite khalifa resort. ",DG,Major / Site Down,Rectifier Major Radio,Jan,1/19/2026,1/19/2026,,close,NO,"Reconnected DG and disconnected MDG  / our team visited at site silencer leak issue rectified and reconnected DG and disconnected MDG, Also DG PM Completed  . Now alarm clear ",0,0,Priority,1,1,,1/19/2026,2026,1,19,Monday
NOCINC0006031472,4985315,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Jan,1/19/2026,1/19/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,1,1/19/2026,2026,1,19,Monday
NOCINC0006031473 ,4985320,4535,S4,AHM,"AHMADI, BLK 7 Alghainm General Trading Co. ",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/19/2026,1/19/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031476,4985357,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/19/2026,1/19/2026,,close,NO,AC issue  - AC1 and AC 2 PCB hanged / Reset . Now alarm clear ,0,0,Priority,1,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031478 ,4985361,330,,AHM,"WAFRA, BLOCK-11, TEMP SITE",AC,Frequency / Load / Other,AC 1 2,Jan,1/19/2026,1/19/2026,,close,NO,"Al bahar DG tripped  /  Our team visited at site and found al bahar DG was tripped, our team started al bhar DG, also alarm configuration completed, al bahar team is on the way to check their DG . Now alarm clear",0,0,Priority,1,1,,1/19/2026,2026,1,19,Monday
NOCINC0006031480,4985342,4534,S2,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/19/2026,1/19/2026,yes,close,NO,alarm checking - Our team visited at site for alarm checking . Now completed ,1,0,Priority,1,1,2,1/19/2026,2026,1,19,Monday
NOCINC0006031483,4985462,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/19/2026,1/20/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/19/2026,2026,1,19,Monday
NOCINC0006031484 ,4985468,4710,S4,AHM,BNEIDER Road No. 267,MEW,Major / Site Down,Major,Jan,1/19/2026,1/19/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031496,4985615,4575,S2,AHM,SABAHIYA BLK 4. STREET 12,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Priority,1,1,2,1/20/2026,2026,1,20,Tuesday
NOCINC0006031497,4985616,4591,S3,AHM,"Fahaheel - Block 3 - St 1 - Parcel 900007 - PACI NO 90954931, COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,3,1/20/2026,2026,1,20,Tuesday
NOCINC0006031508,4985729,4575,S2,AHM,SABAHIYA BLK 4. STREET 12,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,YES,"MDG Issue/MEW power restored-Team visited site and found MDG stopped due to harness faulty/repaired, Also team found MEW power restored and we disconnected MDG from site. Alarm cleared. ",0,1,Priority,1,1,2,1/20/2026,2026,1,20,Tuesday
NOCINC0006031513 ,4985763,4535,S4,AHM,"AHMADI, BLK 7 Alghainm General Trading Co. ",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/20/2026,1/20/2026,,close,NO,MOP team at site-MOP team is at site. ,0,0,Priority,1,1,4,1/20/2026,2026,1,20,Tuesday
NOCINC0006031521,4985417,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",Fuel/FFS,,Fire Alarm Failure,Jan,1/20/2026,1/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/20/2026,2026,1,20,Tuesday
NOCINC0006031524 ,4985840,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Jan,1/20/2026,1/20/2026,,close,NO,Duplicate tt,0,0,Priority,1,1,,1/20/2026,2026,1,20,Tuesday
NOCINC0006031525,4985893,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/20/2026,1/21/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/20/2026,2026,1,20,Tuesday
NOCINC0006031528,4985954,859,,AHM,"HADIYA BLK 1, BESIDE ROAD 303",DG,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,,close,YES,"DG issue - our team attended site and reported DG stopped due to harness faulty, repaired and started DG. Now site is clear.",0,1,Priority,1,1,,1/21/2026,2026,1,21,Wednesday
NOCINC0006031530 ,4985999,4002,S3,AHM,"UM-AL MARADEM, ISLAND",3rd Party,,Rectifier Minor Radio,Jan,1/21/2026,1/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,3,1/21/2026,2026,1,21,Wednesday
NOCINC0006031532,4986002,898,,AHM,"Nuwaiseeb Chalet area, block 1",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,,close,NO,Al bahar DG - this site is powerd by Al Bahar DG. Please inform concern team.,0,0,Priority,1,1,,1/21/2026,2026,1,21,Wednesday
NOCINC0006031534,4985987,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Jan,1/21/2026,1/21/2026,,close,YES,"AC Issue-AC 1 Gas charged 1.5 KG, AC2 compressor faulty, need to be replace. Alarm cleared. ",0,1,Priority,1,1,4,1/21/2026,2026,1,21,Wednesday
NOCINC0006031538,4986021,4031,S4,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,,close,NO,"Access Issue/Not power issue-As received information from CL Mr. Nofal, Its not related with power issue and Issue is related with transmisstion, Please divert this issue to concern team.",0,0,Priority,1,1,4,1/21/2026,2026,1,21,Wednesday
NOCINC0006031539 ,4986028,4317,S3,AHM,"FINSTAS, BLK 3, STREET 103",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,,close,NO,"MEW Power failure/MDG Parkin issue-Team visited the site and found MEW power failure there. Our MDG team reached but couldn't find parking space to park MDG, same informed CL Mr. Nofal. Presenlty team got parking space and connected MDG at site. alarm cleared. ",0,0,Priority,1,1,3,1/21/2026,2026,1,21,Wednesday
NOCINC0006031542 ,4986063,4471,S3,AHM,"RIQQA, BLK-3, STREET-5, HOUSE-9, PARCEL-57, CONTACT-55554882",AC,Aircon 2 Alarm,Aircon2,Jan,1/21/2026,1/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,3,1/21/2026,2026,1,21,Wednesday
NOCINC0006031548,4986081,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,da on Load,Jan,1/21/2026,1/21/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/21/2026,2026,1,21,Wednesday
NOCINC0006031549 ,4985688,4710,S4,AHM,BNEIDER Road No. 267,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/21/2026,2026,1,21,Wednesday
NOCINC0006031555,4986202,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Other,,DA on Load,Jan,1/21/2026,1/21/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/21/2026,2026,1,21,Wednesday
NOCINC0006031559 ,4986161,4411,S2,AHM,"MAHBOULA, Blk 2, STREET 214",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/21/2026,2026,1,21,Wednesday
NOCINC0006031563 ,4986309,4317,S3,AHM,"FINSTAS, BLK 3, STREET 103",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,1,3,1/21/2026,2026,1,21,Wednesday
NOCINC0006031565,4986326,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/21/2026,1/22/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/21/2026,2026,1,21,Wednesday
NOCINC0006031572,4986458,4590,S3,AHM,"FAHAHEEL Blk 2, STREET 1, Sports Club",AC,Aircon 2 Alarm,Aircon2,Jan,1/22/2026,1/22/2026,yes,close,YES,"Access issue in night time/AC Issue- our team attended site and reported there is access issue in night time as the main door of the building is closed and there is no haris present at site. Our team visited in morning and got access, Team found AC 2 ice formed/removed, Outdoor contactor replaced, g",1,1,Priority,1,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031575,NO TT,4087,S4,AHM,"UM GADIR, NEAR KOC GATE",Door,,Door open Alarm,Jan,1/22/2026,1/22/2026,yes,close,NO,"Door Open-Team visited site and found there is no any theft inside shelter, team closed door properly. Alarm cleared. ",1,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031577,4986547,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/22/2026,1/22/2026,yes,close,NO,"Self cleraed - HT alarm appearing  due to outdoor temerature is too low. As its inverter AC due to which HT alarm is temperature. Same informed CL Mr. Nofal/Mr. Ahmed Failkawy, As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",1,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031585 ,4986571,4031,S4,AHM,KOC  industrial Island,3rd Party,,:Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,NO,"Access Issue/Camp DG - Site is getting power from Camp DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031597,4986537,5962,S4,AHM,Al-Fintas - Block 1 - St 4 - Parcel 66111 - Building 3 - PACI NO 93979616,Fuel/FFS,,Low fuel alarm,Jan,1/22/2026,1/22/2026,,close,NO,"Self Cleared - our team visited site and found everything is working fine and there no any theft incident, Same informed CL Mr. Noufal. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031601 ,4986650,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,YES,MDG Issue-Team visited site and found MDG stopped due to harness faulty/repaired and started MDG. Alarm cleared. ,0,1,Priority,1,1,2,1/22/2026,2026,1,22,Thursday
NOCINC0006031601,4986650,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",DG,Major / Site Down,Major,Jan,1/22/2026,1/22/2026,,close,NO,"Our team visited at site main DG troubleshooting completed, Da on load alarm checked, Presently MDG running at site . Now alarm clear ",0,0,Priority,1,1,2,1/22/2026,2026,1,22,Thursday
NOCINC0006031617 ,4986797,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Major,Jan,1/22/2026,1/22/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031618 ,4986756,4748,S4,AHM,"KHAIRAN MEW, ROAD 278",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/22/2026,1/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031619,4986765,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/22/2026,1/23/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/22/2026,2026,1,22,Thursday
NOCINC0006031621,4986770,4008,S4,AHM,"NEW WAFRA, BLOCK-7, STREET-705, COOP BRANCH-5",MEW,Major / Site Down,Major,Jan,1/22/2026,1/23/2026,,close,NO,Rectifier Issue - our MDG team attended site and reported MEW power is available at site so team reset rectifier controller. Now alarm is clear.,0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031622 ,4986832,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/22/2026,1/23/2026,,close,NO,"AC issue - our team attended site and reported Ac1 And Ac2 indoor PCB hanged, reset. Now site is clear.",0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031623,4986782,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Ht 32,Jan,1/22/2026,1/23/2026,,close,NO,Ac issue - our team attended site and Gas charged Ac1 Ac 2 2.0 kg. leak not found. Presantly site is clear.,0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031627,4986925,4034,S4,AHM,BURGAN KOC,DG,Major / Site Down,Rectifier Major Radio,Jan,1/23/2026,1/25/2026,,close,YES,"Access Issue/DG Issue-as site is located in  (BURGAN KOC) and there is no access in weekend as per new regulation of KOC, and as per CL will send request to KOC for work permit as well as material pass after receiving this will send team. Same informed CL Mr. Nofal. Presently we received work permit",0,1,Priority,1,1,4,1/23/2026,2026,1,23,Friday
NOCINC0006031628,4986935,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,:Rectifier Major Radio,Jan,1/23/2026,1/24/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/23/2026,2026,1,23,Friday
NOCINC0006031635,4987116,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/23/2026,1/23/2026,,close,NO,"As its Solar site, As per IHSCL Mr. Nofal, its Solar issue, Please divert issue to concerned team.",0,0,Priority,1,1,,1/23/2026,2026,1,23,Friday
NOCINC0006031655,4987493,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,DA on Load,DA on Load,Jan,1/24/2026,2/7/2026,,close,YES,"MEW power failure/Plan Activity-Our team visited site for DG Inspection, now they completed work, reconnected Stand by DG and disconnected MDG from site. As well team found still MEW power failure, Stand by DG running. on 7 feb major reported and our team attended site and reported DG water pump fau",0,1,Priority,1,1,2,1/24/2026,2026,1,24,Saturday
NOCINC0006031657 ,4987484,4351,S4,AHM,"DHAHER, BLK 2, Street 208",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,"Our Main breaker tripped/Local residency-As the site is located inside local residency, Our team visited site and found Our Main breaker was tripped inside electrical room, team reset it. Alarm cleared. ",0,0,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031658,4987505,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,:Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,1,,1/24/2026,2026,1,24,Saturday
NOCINC0006031657,4987484,4351,S4,AHM,"DHAHER, BLK 2, Street 208",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO," Our team visited at site and found  Zain main breaker tripped due to rectifier power cable burned, team rectified issues now site is clear.",0,0,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031668,4987584,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,"MEW  Power Failure due to rain -Team visited site and found MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Later And team found MEW Power restored, team disconnected MDG from site . now alarm clear ",0,0,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031670,4987607,5936,S4,AHM,Sabah Al-Ahmad Al-marine - Block A3 - Parcel 2741 - PACI NO 95581329,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,Module faulty - Our team visited at site and found 1 rectifier module faulty/removed  Due to rectifier Breaker tripped/Reset . Now alarm clear ,0,0,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031673,4987623,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,MEW Power Failure - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,,1/24/2026,2026,1,24,Saturday
NOCINC0006031675 ,4987660,4351,S4,AHM,"DHAHER, BLK 2, Street 208",Rectifier,Major / Phase Fail,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,YES,Our team visited at site and found Rectifier power input  cable was damage / repaired . Now alarm clear ,0,1,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031676,4986955,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/24/2026,1/25/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/24/2026,2026,1,24,Saturday
NOCINC0006031679,4987680,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Major,Jan,1/24/2026,1/24/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031680,4987702,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Major,Jan,1/24/2026,1/24/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031675,4987660,4351,S4,AHM,"DHAHER, BLK 2, Street 208",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/25/2026,yes,close,YES,"Wire short - our team attended site and found Main power breaker wire sort, repaired. Now site is clear.",1,1,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031697,4987836,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,"MEW Power Failure due to rain- Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW.Our MDG team reached with MDG, while connecting MDG,  MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031712 ,4987934,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,,close,NO,MEW Power Failure due to rain/MDG connected- Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG At site. Now alarm cleared.,0,0,Priority,1,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031717 ,4987958,4305,S4,AHM,"Jaber Al-Ali - Block 6 - St 1 - Parcel 900013 - PACI NO 91184801, COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,,close,NO,"MEW Power Failure due to rain - Our MDG team visited and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobilized MDG in between, MEW power restored. Alarm cleared. ",0,0,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031729 ,4988025,859,,AHM,"HADIYA BLK 1, BESIDE ROAD 303",DG,Major / Site Down,Rectifier Major Radio_,Jan,1/25/2026,1/25/2026,,close,NO,DG Issue-Team visited and found DG stopped due to under speed / adjusted and started MDG. Alarm cleared. ,0,0,Priority,1,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031741 ,4988147,857,,AHM,BNEIDER ROAD-267,DG,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,,close,YES,DG - Our team visited at site and found radiator leak /temporary repaired and started dg . Now alarm clear ,0,1,Priority,1,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031742 ,4988086,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031743,4988200,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031744,4988088,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031749 ,4988250,4460,S3,AHM,"Mangaf - Block 2 - Naif Hamad Al-Dabbous St - Parcel 800086 - PACI NO 92212421, COOP",AC,Aircon 1 Alarm,Aircon1,Jan,1/25/2026,1/25/2026,yes,close,NO,"AC Breaker tripped due to rain / Our team visited at site and found AC 1 Breaker tripped due to rain/ Reset, AC 2 PCB hanged/reset . Now alarm clear ",1,0,Priority,1,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031757,4988273,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Jan,1/25/2026,1/26/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/25/2026,2026,1,25,Sunday
NOCINC0006031761,4988353,857,,AHM,BNEIDER ROAD-267,DG,Major / Site Down,Major,Jan,1/25/2026,1/25/2026,,close,YES,DG issue - Our team visited at site and found DG Stopped due to Radiator faulty / Repaired radiator replaced and started DG. Now alarm clear ,0,1,Priority,1,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031762,4988359,4460,S3,AHM,"Mangaf - Block 2 - Naif Hamad Al-Dabbous St - Parcel 800086 - PACI NO 92212421, COOP",MEW,Major / Site Down,Major,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031764 ,4988369,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/25/2026,1/26/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031773,4988438,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/26/2026,1/26/2026,,close,NO,"As its Solar site, As per IHSCL Mr. Nofal, its Solar issue, Please divert issue to concerned team.",0,0,Priority,1,1,,1/26/2026,2026,1,26,Monday
NOCINC0006031774,4988476,4002,S3,AHM,"UM-AL MARADEM, ISLAND",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/26/2026,1/26/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,3,1/26/2026,2026,1,26,Monday
NOCINC0006031775,No tt,4534,S2,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/26/2026,1/26/2026,yes,close,NO,"Access issue/rectifier controller hanged - our team attended site in night and found Co-op is closed in night time, Our team visited in morning and got access, team found rectifier controller hanged/reset. Alarm cleared. ",1,0,Priority,1,1,2,1/26/2026,2026,1,26,Monday
NOCINC0006031783,4988605,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,yes,close,NO,MEW Power Failure/MDG connected-Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,3,1/26/2026,2026,1,26,Monday
NOCINC0006031802 ,4988724,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031810 ,4988265,4460,S3,AHM,"Mangaf - Block 2 - Naif Hamad Al-Dabbous St - Parcel 800086 - PACI NO 92212421, COOP",Rectifier,Other,RAN-4G:MGF_B2_Co-Op_GULNR_4460:Equipment Alarm:BBU CPRI Interface Error,Jan,1/26/2026,1/26/2026,,close,NO,"Not related with power alarms - these alarm not related with power alarm, please divert this issue to concern team ",0,0,Priority,1,1,3,1/26/2026,2026,1,26,Monday
NOCINC0006031810 ,4988265,4460,S3,AHM,"Mangaf - Block 2 - Naif Hamad Al-Dabbous St - Parcel 800086 - PACI NO 92212421, COOP",Rectifier,Other,RAN-4G:MGF_B2_Co-Op_GULNR_4460:Equipment Alarm:BBU CPRI Interface Error,Jan,1/26/2026,1/26/2026,,close,NO,"DCDU Breaker tripped - Wireless team visited at site and reported there is Breaker issue ,  presantly our team attended site and found DCDU breaker tripeed, reset. Now alarm is clear.",0,0,Priority,1,1,3,1/26/2026,2026,1,26,Monday
NOCINC0006031815 ,4988915,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Jan,1/26/2026,1/26/2026,yes,close,NO,AC issue  - AC 1 and 2 PCB hanged /Reset . Now alarm clear,1,0,Priority,1,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031817,4988832,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/26/2026,1/27/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/26/2026,2026,1,26,Monday
NOCINC0006031821,4988880,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Major,Jan,1/26/2026,1/26/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,1,3,1/26/2026,2026,1,26,Monday
NOCINC0006031829,4989146,4471,S3,AHM,"RIQQA, BLK-3, STREET-5, HOUSE-9, PARCEL-57, CONTACT-55554882",AC,Aircon 2 Alarm,Aircon2,Jan,1/27/2026,1/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,3,1/27/2026,2026,1,27,Tuesday
NOCINC0006031831,4989149,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major,Jan,1/27/2026,1/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031832 ,4989150,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major,Jan,1/27/2026,1/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031837,4989124,5928,S4,AHM,KIPIC sea ISLAND,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,"Alarm configuration-Our team visited at site for alarm configuration, Now they completed. Alarm cleared. ",1,0,Priority,1,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031840,4989163,5941,S4,AHM,"DAHER, BLOCK-1, STREET-4, COOP",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031841,4989135,4320,S3,AHM,"DHAHER,  Garden Block 1, STREET 20",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG and found MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/27/2026,2026,1,27,Tuesday
NOCINC0006031845,4989248,4344,S2,AHM,"DHAHER, MOI - BLK 1, BESIDE STREET 30",Fuel/FFS,,Fire Alarm,Jan,1/27/2026,1/27/2026,yes,close,YES,Our team visited at site and  Battery  replaced 2 Nos . Now alarm clear ,1,1,Priority,1,1,2,1/27/2026,2026,1,27,Tuesday
NOCINC0006031851 ,4989266,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,"Maintenance  - Our MDG team visited at site with MDG and found farm maintenance work is going on inside electrical room, while connecting MDG team found maintenance work completed and power restored . now alarm clear",1,0,Priority,1,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031853,4989271,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031852 ,4989270,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031857 ,4989392,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/27/2026,1/28/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/27/2026,2026,1,27,Tuesday
NOCINC0006031895,4989717,4344,S2,AHM,"DHAHER, MOI - BLK 1, BESIDE STREET 30",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in betweeen MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031907,4989807,4407,S3,AHM,"MAHBOULA, BLK 1, STREET 104, BUILDING 141,  ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031908 ,4989808,4487,S4,AHM,"MAHBOULA, BLK-1, STREET-115, BLDG 1612",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031906,4989754,4404,S3,AHM,"MAHBOULA,,BLK 1, STREET 103",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031910,4989757,4438,S2,AHM,"MANGAF BLK 4, STREET 22",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We Mobilized MDG In between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031928 ,4989900,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,1,,1/28/2026,2026,1,28,Wednesday
