Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006031935,4990048,5936,S4,AHM,Sabah Al-Ahmad Al-marine - Block A3 - Parcel 2741 - PACI NO 95581329,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,phase missing from MEW  /  Our team visited at site and found one phase missing from MEW team adjusted load on available module . Now alarm clear ,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031943,4990041,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,Other,Over Frequency,Jan,1/28/2026,1/29/2026,yes,close,NO,"DG issue - our team attended site and found DG was running in over frequncy, team rectified the issue and and site on DA ON Load Active. ",1,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031948 ,4990148,4305,S4,AHM,"Jaber Al-Ali - Block 6 - St 1 - Parcel 900013 - PACI NO 91184801, COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/29/2026,yes,close,NO,"Due to rain Co-op power issue - our team attended site and reported there is power available in co-op but not in shelter, team did not get access to Co-op electrical room as the co-op is closed. Presantly we mobilized and connected MDG at site. Now alarm is clear.",1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031951,4989239,5936,S4,AHM,Sabah Al-Ahmad Al-marine - Block A3 - Parcel 2741 - PACI NO 95581329,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,yes,close,NO,"Access Issue/ MEW power failure due to Rain-Our team visited site but couldn't get access due to site is located in local Shaleh and during night time there is an access issue, also we can't connect MDG, same informed CL Mr. Noufal, Presently MEW power restored while team on the way. Alarm cleared",1,0,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006031954,4990295,4685,S1,AHM,"SHUAIBA, MOI",AC,Frequency / Load / Other,Load Fuse Broken,Jan,1/29/2026,1/29/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,1,1/29/2026,2026,1,29,Thursday
NOCINC0006031955,4990298,4531,S3,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,yes,close,NO,"Access Issue/ MEW power failure due to Rain-Our team visited site but couldn't get access due to cooperative is closed, also team is unable to connect MDG due to cooperative is closed, same informed CL Mr. Noufal, Presently MEW power restored while team on the way. Alarm cleared",1,0,Priority,1,1,3,1/29/2026,2026,1,29,Thursday
NOCINC0006031960,4990361,4002,S3,AHM,"UM-AL MARADEM, ISLAND",3rd Party,,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,"Camp DG-We are getting power from MOI Generator, suspecting DG having major issue, as well as other operator also having Calls. Presently they rectified the issue. Alarm cleared.",0,0,Priority,1,1,3,1/29/2026,2026,1,29,Thursday
NOCINC0006031962,4990442,4487,S4,AHM,"MAHBOULA, BLK-1, STREET-115, BLDG 1612",AC,High Temp 32C,High Temperature 32C,Jan,1/29/2026,1/29/2026,,close,YES,"AC Issue-AC 1 LP switch faulty/replaced, Gas charged 1KG, AC 2 Gas charged 0.5 KG. alarm cleared. ",0,1,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006031966 ,4990517,4089,S4,AHM,"UM HJOUL, OPEN AREA DESERT",DG,Other,"AC 1, AC 2, AC 3 low dc",Jan,1/29/2026,1/29/2026,,close,NO,DG Issue-Team visited site and found DG stopped due to under frequency / adjusted and started the DG. Alarm cleared. ,0,0,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006031972 ,4990489,4505,S2,AHM,"FAHAHEEL, Beside Road 209,  MC DONALD BUILDING",Fuel/FFS,,Fire Alarm Failure,Jan,1/29/2026,1/29/2026,,close,NO,"Smoke dectector activated-Team visited at site found smoke dectector was activated, cleaned and refix. Alarm cleared. ",0,0,Priority,1,1,2,1/29/2026,2026,1,29,Thursday
NOCINC0006031976,4990551,4460,S3,AHM,"Mangaf - Block 2 - Naif Hamad Al-Dabbous St - Parcel 800086 - PACI NO 92212421, COOP",Rectifier,Major / Phase Fail,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,YES,Rectifier Main breaker replaced-Team attended site and Rectifier Main breaker replaced (MCB 3 Pole). Alarm cleared. ,0,1,Priority,1,1,3,1/29/2026,2026,1,29,Thursday
NOCINC0006031978,4990558,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006031979 ,4990565,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031982 ,4990577,4309,S2,AHM,"JABER AL-ALI , BLK 7, STREET 1, CO OP 7A",AC,High Temp 32C,HT 32,Jan,1/29/2026,1/29/2026,,close,NO,AC issue - Our team visited at site and found AC 2 compressor heat up Made it cool . Now alarm clear ,0,0,Priority,1,1,2,1/29/2026,2026,1,29,Thursday
NOCINC0006031983 ,4990580,898,,AHM,"Nuwaiseeb Chalet area, block 1",AC,High Temp 40C,High Temperature 40C,Jan,1/29/2026,1/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031983,4990580,898,,AHM,"Nuwaiseeb Chalet area, block 1",AC,High Temp 40C,High Temperature 40C,Jan,1/29/2026,1/29/2026,,close,YES,AC issue - Our team visited at site and found thermostat 40 faulty / Replaced . Now alarm clear ,0,1,Priority,1,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031997,4990875,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/29/2026,1/30/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/29/2026,2026,1,29,Thursday
NOCINC0006031998 ,4990877,4529,S3,AHM,"Fahad Al-Ahmad - Block 3 - St 312 - Parcel 900004 - PACI NO 93268291, COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/30/2026,,close,NO,MEW Phase Missing - our team attended site and reported MEW two Phase missing at the site so we mobilized and connected MDG at site. Presantly site is clear.,0,0,Priority,1,1,3,1/29/2026,2026,1,29,Thursday
NOCINC0006032001 ,4990914,5802,S4,AHM,Abu Halifa - Block 2 - Abdul Malik Bin Marwan St - Parcel 205 - Building 50 - PACI NO 92184184,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006032010 ,4991218,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major,Jan,1/30/2026,1/30/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/30/2026,2026,1,30,Friday
NOCINC0006032011 ,4991227,4541,S4,AHM,"Sabahiya - Block 1 - Parcel 900002 - PACI NO 90909874, COOP",Fuel/FFS,,Fire Alarm Failure,Jan,1/30/2026,1/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,4,1/30/2026,2026,1,30,Friday
NOCINC0006032012,4991246,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Jan,1/30/2026,1/30/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,1,1/30/2026,2026,1,30,Friday
NOCINC0006032023 ,4991487,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/30/2026,1/31/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,1,2,1/30/2026,2026,1,30,Friday
NOCINC0006032037 ,4991736,4511,S4,AHM,"SABAHIYA Sport Club. BLK 1, STREET 9",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",1,0,Priority,1,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032038 ,4991737,4560,S4,AHM,"SABAHIYA, MAIN SUPER MARKET, BLK 3, STREET 14",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",1,0,Priority,1,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032039,4991755,4429,S2,AHM,"SABAHIYA BLK 2, Street 1 Co op",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Our MDG team reached but security is not allowing to connect MDG, same informed CL Mr. Nofal. Presently MEW power resto",1,0,Priority,1,1,2,1/31/2026,2026,1,31,Saturday
NOCINC0006032064,4991995,4029,S4,AHM,"UM GADIR, MOI",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032064 ,4991995,4029,S4,AHM,"UM GADIR, MOI",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032070 ,4992039,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Jan,1/31/2026,2/1/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,1,2,1/31/2026,2026,1,31,Saturday
NOCINC0006032077,4992121,908,,AHM,"SHUAIBA Industrial area, BLK 3, BESIDE ROAD 306",AC,Aircon 3 Alarm,Aircon3,Feb,2/1/2026,2/1/2026,,close,NO,AL Bahar Issue - our team attended site and reported there is power coming through DG neutral cable. Please assign concern team.,0,0,Priority,1,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032077 ,4992121,908,,AHM,"SHUAIBA Industrial area, BLK 3, BESIDE ROAD 306",AC,Aircon 3 Alarm,Aircon3,Feb,2/1/2026,2/1/2026,,close,YES,"AC Issue-AC 1, AC 2 PCB hanged / reset. AC 1 Gas charged 1KG, AC 2 charging pin leak/repaired, Gas charged 1.5KG. Alarm cleared. ",0,1,Priority,1,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032082,4992091,4806,S4,AHM,"KABD, MUNICIPALITY, Open area",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,yes,close,NO,"Al bahar DG Issue-Al Bahar team attended site and reported their DG breaker tripped, Presently they reset their DG breaker. Also Our AC team visited site and rectified AC wire issue. Alarm cleared. ",1,0,Priority,1,2,4,2/1/2026,2026,2,1,Sunday
NOCINC0006032084,4992256,322,,AHM,KHAIRAN ROAD 285 chalet area,DG,Major / Site Down,:Rectifier Major Radio,Feb,2/1/2026,2/1/2026,,close,YES,DG Issue-Team visited site and found DG stopped due to harness faulty/rectified it and AVR replaced and started the DG. Alarm cleared. ,0,1,Priority,1,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032098,4992351,4956,S4,AHM,"Sabah Al-Ahmad 2 - Block 2 - St 207 - Parcel 900005 - PACI NO 94423142, COOP-2",AC,Aircon 2 Alarm,Aircon2,Feb,2/1/2026,2/1/2026,,close,YES,"AC Issue-Team visited site and found AC 2 compressor faulty, need to be replace, Now team cleared the alarm. Alarm cleared. ",0,1,Priority,1,2,4,2/1/2026,2026,2,1,Sunday
NOCINC0006032100,4992411,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/1/2026,2/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,3,2/1/2026,2026,2,1,Sunday
NOCINC0006032102,4992416,4562,S4,AHM,"MAGWA ROAD, KOC",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/2/2026,,close,NO,"Access Issue/ Rectifier main breaker tripped-Al bahar team visited at site and reported their dg running on Load, as site is located in (MAGWA ROAD, KOC) will send request to KOC for work permit as well as material pass after receiving this will send team. Same informed CL Mr. Nofal. Presently we re",0,0,Priority,1,2,4,2/1/2026,2026,2,1,Sunday
NOCINC0006032119,4992527,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/1/2026,2/2/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,2,2,2/1/2026,2026,2,1,Sunday
NOCINC0006032121,4992682,4962,S4,AHM,"SABAH AL AHMAD, BLK 1, CO OP BRANCH",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/2/2026,,close,NO,"Access issue/Our Main breaker tripped - our team attended site and reported that there is access issue at site as the site is located in co-op and in night time co-op is closed. Same informed to Cl Nofal. Our team visited site in morning and got access, team found Our main breaker tripped inside she",0,0,Priority,1,2,4,2/1/2026,2026,2,1,Sunday
NOCINC0006032129,4993284,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032136,4993376,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032139 ,4993419,4710,S4,AHM,BNEIDER Road No. 267,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,"MEW Power Failure - Our team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG, while connecting MDG, MEW power retored. Alarm cleared. ",0,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032138 ,4993387,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Feb,2/2/2026,2/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,1,2/2/2026,2026,2,2,Monday
NOCINC0006032143 ,4993509,4709,S4,AHM,"NUWAISEEB, BORDER SEQURITY POLICE OFFICE",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032144 ,4993508,4719,S1,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Feb,2/2/2026,2/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,1,2/2/2026,2026,2,2,Monday
NOCINC0006032145,4993548,4728,S4,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032146 ,4993549,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032148,4993551,4573,S3,AHM,"AHMADI MOI, BLK 15, DOG TRICKING DEPT",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,3,2/2/2026,2026,2,2,Monday
NOCINC0006032156 ,4993654,4749,S4,AHM,Sabah Al-Ahmad Al-marine (Khairan) - Block A2,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032158,4993606,4921,S4,AHM,Block 7 - Wafra Farms,AC,High Temp 32C,High Temperature 32C,Feb,2/2/2026,2/2/2026,yes,close,YES,AC issue  - AC 1 and AC 2 PCB faulty need to replace . Now alarm clear ,1,1,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032161,4993612,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Major,Feb,2/2/2026,2/2/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032163 ,4993687,4668,S4,AHM,Fahad Al-Ahmad - Block 1 - Parcel 900040 - PACI NO 94180187 - Unit PACI NO20267263,Fuel/FFS,,Low Fuel Alarm,Feb,2/2/2026,2/2/2026,yes,close,NO,team visited at site and Battery breaker reset. Now alarm clear ,1,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032164 ,4993811,4728,S4,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032166,4993818,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/2/2026,2/3/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/2/2026,2026,2,2,Monday
NOCINC0006032167,4993858,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Major,Feb,2/2/2026,2/2/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032168 ,4993822,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032165,4993854,339,,AHM,"WAFRA, Road 306, behind equesterian club",Rectifier,Major / Phase Fail,Rectifier Major Radio,Feb,2/2/2026,2/3/2026,,close,NO,"Al bahar DG Issue/ rectifier LVD cable disconnected-Al bahar team attended site and  found their DG stopped due low oil pressure, they rectified and started DG but site still down. later  our team attended site and reported ETN rectifier LVD cable disconnected, connected and adjusted voltage. Now si",0,0,Priority,1,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032170,no tt,851,,AHM,Mina Abdullah Chalet,Rectifier,Other,LOWDC Alarm active after AL  Bahar DG PM,Feb,2/3/2026,2/3/2026,,close,NO,"After Al bahar PM Low dc active - After DG PM low dc alarm is active, now our attended site and found Low dc alarm is false alarm, which is generating from BTS, please divert this issue to concerned team. ",0,0,Priority,1,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032176,4994064,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/3/2026,2026,2,3,Tuesday
NOCINC0006032177 ,4994017,4797,S2,AHM,"BNEIDER, BENEDER BEACH RESORT CO.NEAR MAC DONAND, ROAD 264",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/3/2026,2026,2,3,Tuesday
NOCINC0006032189 ,4994104,4850,S3,AHM,"SULAIBIYA, CEMENT FACTORY",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,3,2/3/2026,2026,2,3,Tuesday
NOCINC0006032196,4994212,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032197,4994141,4310,S2,AHM,"JABER AL ALI , BLK 2, BESIDE ROAD 40",Fuel/FFS,,Gas  Discharged,Feb,2/3/2026,2/3/2026,yes,close,NO,"After some activity GD active-There was some activity by Darek Kuwait, they completed but gas discharged alarm active, now our team attended site and found contract has been  canceled for the site, presently team looped the FFS alarm.  Now alarm cleared.",1,0,Priority,1,2,2,2/3/2026,2026,2,3,Tuesday
NOCINC0006032200,4994257,4921,S4,AHM,Block 7 - Wafra Farms,AC,Aircon 2 Alarm,:Aircon2,Feb,2/3/2026,2/3/2026,yes,close,YES,"AC Issue-Our team visited and AC 1, AC 2 Indoor PCB replaced, AC 2 Out door PCB faulty, need to be replace. Alarm cleared. ",1,1,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032202,4994234,4973,S4,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032204 ,No TT,394,,AHM,"KABD, WAFRA ROAD, UNITED PRECISION DRILLING COMPANY (UPDC)",AC,High Temp 32C,32/40 C,Feb,2/3/2026,2/3/2026,,close,NO,Duplicate tt,0,0,Priority,1,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032208,no tt,4973,S4,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",AC,High Temp 32C,HT32 Alarm,Feb,2/3/2026,2/3/2026,yes,close,NO,Duplicate tt,1,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032207,4994276,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/3/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/3/2026,2026,2,3,Tuesday
NOCINC0006032211,4994343,4417,S2,AHM,"REQQA BLK 6, Street 8",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,"MEW power failure due to rain  / MDG connected  -  Our MDG  team visited at site with MDG and found MEW power failure there due to rain, and cooprative security is not allowing to connect MDG and informed us let him ask permissinon to his manager for connect MDG same informed Mr. Nofal , presently t",0,0,Priority,1,2,2,2/3/2026,2026,2,3,Tuesday
NOCINC0006032215,4994443,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW  Power Failure  /  MDG connected  - Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032214 ,4994401,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032213 ,4994400,4064,S2,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,2,2/3/2026,2026,2,3,Tuesday
NOCINC0006032212,4994398,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/5/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/3/2026,2026,2,3,Tuesday
NOCINC0006032218,4994406,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/5/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, we got  site down at 5 :23. 4 feb 2026, team visited at site and found ATS Hanged/Reset and started DG, Presently  MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/3/2026,2026,2,3,Tuesday
NOCINC0006032217 ,4993780,394,,AHM,"KABD, WAFRA ROAD, UNITED PRECISION DRILLING COMPANY (UPDC)",AC,High Temp 40C,High Temperature 40C,Feb,2/3/2026,2/3/2026,,close,NO,AC issue - Our team visited at site and found AC 2 PCB hanged /Reset . Now alarm clear ,0,0,Priority,1,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032219 ,4994408,4734,S2,AHM,"BNEIDER petrol pump, BESIDE ROAD 40",AC,Aircon 2 Alarm,Aircon2,Feb,2/3/2026,2/3/2026,,close,NO,AC issue -  Our team visited at site and found Rccb Breaker Tripped /Reset . Now alarm clear ,0,0,Priority,1,2,2,2/3/2026,2026,2,3,Tuesday
NOCINC0006032221,4994457,5977,S4,AHM,"WAFRA, BLOCK-4, ST-400",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032223 ,4994464,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032224 ,4994466,4066,S4,AHM,MAGWA KOC,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,"Access Issue /MEW Power Failure due to HT line issue becase of rain/MEW black out - There is access issue during night time in KOC,  as per new rules and regulation. we contacted available POC and as received information from KOC maintenance team MEW power failure due to rain and black out in the ar",0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032229,4994599,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,2,2,2/3/2026,2026,2,3,Tuesday
NOCINC0006032230 ,4994569,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032231,4994575,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032233,4994581,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,MEW Power Failure due to rain/MDG connected - Our team visited site and found MEW power failure in the area due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Alarm clared. ,0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032234,4994580,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,"MEW Power Failure due to HT line issue becase of rain/MEW black out  - Our team visited site and found MEW power failure there due to High tension line issue because of rain. Our PRO Registered Complaint with MEW. we did not have free MDG , As we mobilized MDG to High priorty multiple sites in the w",0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032235,4994613,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,Due to rain MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032236,4994583,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,"MEW Power Failure due to HT line issue becase of rain/MEW black out  - Our team visited site and found MEW power failure there due to High tension line issue because of rain. Our PRO Registered Complaint with MEW. we did not have free MDG , As we mobilized MDG to High priorty multiple sites in the w",0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032237,4994617,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,"Access Issue /MEW Power Failure due to HT line issue becase of rain/MEW black out-Our team attended site with MDG but couldn't get access due to main gate is closed and no one available there, Same informed CL Mr. Nofal. Again power team visited and found found MEW power failure there due to High te",0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032239,4994586,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/4/2026,,close,NO,"Due to Rain MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032238,4994585,5972,S4,AHM,Wafra Farms - Block 9 - Parcel 9وم - PACI NO 93269753 - Unit PACI NO17824348,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,,close,NO,"MEW Power Failure due to HT line issue becase of rain/MEW black out  - Our team visited site and found MEW power failure there due to High tension line issue because of rain. Our PRO Registered Complaint with MEW. we did not have free MDG , As we mobilized MDG to High priorty multiple sites in the w",0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032240,4994587,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Fire Alarm Failure / HT 32,Feb,2/3/2026,2/4/2026,,close,NO,Due to rain MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032241,4994622,4900,S4,AHM,"WAFRA, FARM AREA, BLK 12",Other,,Tower Light Failure,Feb,2/3/2026,2/4/2026,yes,close,YES,Tower light control panel control panel fuse burned due to rain /replaced . Now alarm clear ,1,1,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032244,4994651,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/4/2026,2/4/2026,,close,NO,"Due to rain , MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,1,2/4/2026,2026,2,4,Wednesday
NOCINC0006032249,4994701,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,Due to Rain MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032253,4994675,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/4/2026,2/4/2026,,close,NO,"AC issue - our team attended site and reported Ac1 And Ac2 indoor PCB hanged, reset. Now site is clear.",0,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032255,4994722,4989,S4,AHM,"WAFRA, FWARS MOI, BOARDER",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio repeating,Feb,2/4/2026,2/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032268 ,4994783,4695,S4,AHM,"Wafra Block 2, Private farms  ",AC,Frequency / Load / Other,Lithium Battery Protection,Feb,2/4/2026,2/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032269,4994785,970,,AHM,"MINA ABDULLAH, BLK 3, ROAD 101",DG,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,YES,"Planned Activity-Our team is visited site for DG troubleshooting work, now they completed, also DG mother board replaced, Booster pump replaced, 30 miter fusel hose pipe replaced, Hose clamp replaced 5nos.. Alarm cleared.",0,1,Priority,1,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032283,4994868,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,"MEW Power Failure due to HT line issue becase of rain/MEW black out  - Our team visited site and found MEW power failure there due to High tension line issue because of rain. Our PRO Registered Complaint with MEW. we did not have free MDG , As we mobilized MDG to High priorty multiple sites in the w",0,0,Priority,1,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032286,4994905,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032296,4995036,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,"MEW Power Failure due to HT line issue becase of rain/MEW black out  - Our team visited site and found MEW power failure there due to High tension line issue because of rain. Our PRO Registered Complaint with MEW. we did not have free MDG , As we mobilized MDG to High priorty multiple sites in the w",0,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032297,4995046,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW power restored/MDG Disconnected-Our team visited site and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032305 ,4995115,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032311 ,4995147,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032312,4995200,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,Other,Overdischarge,Feb,2/4/2026,2/4/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, we got  site down at 5 :23 PM. 4 feb 2026, team visited at site and found ATS Hanged/Reset and started DG.",1,0,Priority,1,2,1,2/4/2026,2026,2,4,Wednesday
NOCINC0006032316 ,4995294,5972,S4,AHM,Wafra Farms - Block 9 - Parcel 9وم - PACI NO 93269753 - Unit PACI NO17824348,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032317 ,4995263,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/4/2026,2/5/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/4/2026,2026,2,4,Wednesday
NOCINC0006032318,4995271,4989,S4,AHM,"WAFRA, FWARS MOI, BOARDER",AC,High Temp 32C,High Temperature 32C,Feb,2/4/2026,2/5/2026,yes,close,YES,"Access issue during night time/AC Issue-There is access issue in night time, as site is located in (WAFRA, FWARS MOI, BOARDER) will send team in morning to check same informed CL Mr. Nofal, Our team got access in morning and found AC 1 Outdoor contactor replaced, Alarm cleared. ",1,1,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032319,4995283,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032319,4995283,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/5/2026,yes,close,NO,"Access issue/MEW power failure MDG connected - our team attended site and reported there is access issue as the site is located in private farm and in night time no access as the main gate is closed. Same informed Cl. Mr. Nofal. Our team again visited site in morning and got access, Team found MEW p",1,0,Priority,1,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032322,4995359,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032329,4995419,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032330,4995543,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032332,4995550,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,YES,MEW power failure/MDG connected-Our team turned off MDG to change MDG location. Now they started MDG. Alarm cleared. ,1,1,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032338,4995518,4442,S4,AHM,"HADIYA, BLOCK-5, ST-15",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,"Electrical DB Maintenance/Local Residency-Our team visited site and found Building Electrical DB Maintenance work is going on they will complete the work in 30 mint approx, Also we can't connect MDG, As site is located inside local residency. Presently power restored. Alarm cleared. ",1,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032344,4995526,4797,S2,AHM,"BNEIDER, BENEDER BEACH RESORT CO.NEAR MAC DONAND, ROAD 264",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,Pls divert ticket to TMR team,1,0,Priority,1,2,2,2/5/2026,2026,2,5,Thursday
NOCINC0006032345 ,4995612,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG In between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/5/2026,2026,2,5,Thursday
NOCINC0006032366,4995721,4739,S3,AHM,"BNEIDER, ROAD 250",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,3,2/5/2026,2026,2,5,Thursday
NOCINC0006032367 ,4995748,4742,S4,AHM,"JULAIYA, PRIVATE CHALET, RELOCATION OF EXISTING SITE",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032368 ,4995749,4716,S4,AHM,ARFJAN open area,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032371 ,4995728,4064,S2,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/5/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,2,2/5/2026,2026,2,5,Thursday
NOCINC0006032372 ,4995729,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Feb,2/5/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,1,2/5/2026,2026,2,5,Thursday
NOCINC0006032370 ,4995756,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,YES,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start due to battery faulty/replaced and started dg, Presently MEW power restored at site. Now alarm cleared.",0,1,Priority,1,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032369,4995755,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW  Power Failure / MDG connected  -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032377 ,4995809,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,3,2/5/2026,2026,2,5,Thursday
NOCINC0006032378,4995817,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
