Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006032383 ,4995952,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032384 ,4995915,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/5/2026,2/6/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,2,2,2/5/2026,2026,2,5,Thursday
NOCINC0006032386,4995925,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Major,Feb,2/5/2026,2/5/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032389,4996200,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/6/2026,2/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/6/2026,2026,2,6,Friday
NOCINC0006032390,4996254,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/6/2026,2/6/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/6/2026,2026,2,6,Friday
NOCINC0006032395 ,4996309,4032,S3,AHM,KUBER ISLAND,3rd Party,,Rectifier Major Radio,Feb,2/6/2026,2/9/2026,,close,YES,"Access Issue/DB Main breaker tripped-Our CL Mr. Failakawi and Mr. Nofal contacted with Coastguard POC, As received information from them, their DG running normally and There is an access issue at site, as we need to arrange boat to access the site, Presently we arranged boat and team visited site an",0,1,Priority,1,2,3,2/6/2026,2026,2,6,Friday
NOCINC0006032397,4996450,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/6/2026,2/6/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,2,2,2/6/2026,2026,2,6,Friday
NOCINC0006032401 ,4996505,4850,S3,AHM,"SULAIBIYA, CEMENT FACTORY",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/6/2026,2/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,3,2/6/2026,2026,2,6,Friday
NOCINC0006032403 ,4996546,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/6/2026,2/6/2026,yes,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,1,0,Priority,1,2,4,2/6/2026,2026,2,6,Friday
NOCINC0006032251,4994674,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",Rectifier,Major / Phase Fail,Rectifier Missing,Feb,2/6/2026,2/6/2026,,close,NO,Alarm Reset - Our team visited at site and rectifier Missing alarm Reset . Now alarm clear ,0,0,Priority,1,2,4,2/6/2026,2026,2,6,Friday
NOCINC0006032251 ,4994674,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/6/2026,2/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/6/2026,2026,2,6,Friday
NOCINC0006032410 ,4996729,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/6/2026,2/7/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,2,2,2/6/2026,2026,2,6,Friday
NOCINC0006032415,4996789,4743,S4,AHM,"KHAIRAN, MARINE CITY, BLOCK-4",AC,Aircon 2 Alarm,Aircon2,Feb,2/7/2026,2/7/2026,,close,NO,"Access Issue/AC issue due to Rain-There is an access issue at site during night time, As site is located in KHAIRAN, MARINE CITY, BLOCK-4,Team got access in morning and found AC 2 breaker tripped due to LP switch short because of rain water, team rectified it and reset the breaker. Alarm cleared. ",0,0,Priority,1,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032417,4996849,4900,S4,AHM,"WAFRA, FARM AREA, BLK 12",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/7/2026,2/7/2026,,close,NO,Module faulty-Team visited and found One module faulty removed. Alarm cleared. ,0,0,Priority,1,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032423,4995863,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,Major / Site Down,Site Down,Feb,2/7/2026,2/7/2026,,close,YES,"DG issue - our team attended site and reported DG water pump faulty need to replace, so we mobilized and connected MDG at site. Presant;y site is clear.",0,1,Priority,1,2,2,2/7/2026,2026,2,7,Saturday
NOCINC0006032441,4996400,4570,S3,AHM,"Fahaheel - Block 9 - St 17 - Parcel 900019 - PACI NO 91548636, COOP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,yes,close,NO,MEW Power Failure due to rain - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in betwen MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,3,2/7/2026,2026,2,7,Saturday
NOCINC0006032442,4997043,5961,S4,AHM,Wafra Farms - Block 6 - Parcel 1ص - PACI NO 93829896 - Unit PACI NO19536331,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,yes,close,NO,MEW Power Failure due to rain/MDG Connected -Team visited and found  MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032444,4997034,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032446 ,4997066,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032451,No TT,313,,AHM,"MINA ABDULLAH, ROAD-305, BESIDE ROAD-40,",DG,Major / Site Down,Site down,Feb,2/7/2026,2/7/2026,,close,NO,"Not power issue/DG is running-Team visited site and found Our DG is running on load , Also our power equipment’s are running normally, Issue is not related with power.  Please divert this issue to concern team.",0,0,Priority,1,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032456 ,4995867,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",DG,Other,4026_NE Is Disconnected_D-AL-BURG_MoFIN_CO-MPT_4026,Feb,2/7/2026,2/7/2026,yes,close,NO,MDG tripped / Our team visited at site and found MDG tripped due to Air / Rectified and started MDG . Now alarm clear ,1,0,Priority,1,2,2,2/7/2026,2026,2,7,Saturday
NOCINC0006032460,4997185,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,DA on Load,DA on Load,Feb,2/7/2026,5/2/2026,yes,close,YES,"Reconnected DG / Disconnected MDG  - Our team visited at site and radiator mounting bush, radiator hose pipe, coolen 10L, fuel hose pipe 25 meter and cable 25 meter replaced and DG PM completed  and reconnected DG and Disconnected MDG, now stand by dg running, presently Our team attend site and upda",1,1,Priority,1,2,2,2/7/2026,2026,2,7,Saturday
NOCINC0006032461,4995869,4026,S2,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,Other,4026_NE Is Disconnected_D-AL-BURG_MoFIN_CO-MPT_4026,Feb,2/7/2026,2/7/2026,yes,close,YES,"Reconnected DG / Disconnected MDG  - Our team visited at site and radiator mounting bush, radiator hose pipe, coolen 10L, fuel hose pipe 25 meter and cable 25 meter replaced and DG PM completed  and reconnected DG and Disconnected MDG, now stand by dg running at site ",1,1,Priority,1,2,2,2/7/2026,2026,2,7,Saturday
NOCINC0006032463,4997204,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032465 ,4997263,953,,AHM,"DHAHER, BLK 5, BESIDE STREET 20",AC,High Temp 32C,HT32 / Minor,Feb,2/7/2026,2/7/2026,,close,NO,"Al bahar team visited at site they completed but Minor and HT32 still active, Presently our team visited at site and found rectifier Module hanged /Reset and thermostat temperature adjusted . Now alarm clear ",0,0,Priority,1,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032466,4997278,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/7/2026,2/8/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/7/2026,2026,2,7,Saturday
NOCINC0006032471 ,4997345,4004,S2,AHM,"BURGAN, KOC",Standby DG,DA on Load,DA on Load,Feb,2/7/2026,2/8/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,2,2/7/2026,2026,2,7,Saturday
NOCINC0006032472,4997421,4066,S4,AHM,MAGWA KOC,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/8/2026,2/8/2026,yes,close,NO,"Access Issue /MEW Maintenance-As site is located in  (MAGWA KOC) and there is an access issue at site, as per new regulation of KOC. We will send request to KOC for work permit after receiving this will send team. Same informed CL Mr. Nofal. As received information from POC, KOC MEW Maintenance work",1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032476,4997610,313,,AHM,"MINA ABDULLAH, ROAD-305, BESIDE ROAD-40,",DG,Major / Site Down,Rectifier Major Radio,Feb,2/8/2026,2/8/2026,,close,YES,DG Issue-Team visited site and found DG stopped due to solenoid cable short/repaired and started the DG. Alarm cleared. ,0,1,Priority,1,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032488,4997698,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,:Rectifier Major Radio,Feb,2/8/2026,2/16/2026,,close,NO,"site in knpc. Our team attended  the site and found Knpc excavation team damaged our cable, now KNPC team fix the cable, now alarm clear",0,0,Priority,1,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032511,4997898,4403,S1,AHM,"MAHBOULA, BLK 3, STREET 321",AC,High Temp 32C,HT32,Feb,2/8/2026,2/8/2026,yes,close,YES,AC issue - AC1 compressor heat up make it cool & wire short repaired and AC3 compressor faulty need to replaced and compressor wire remove. Now alarm cleared.,1,1,Priority,1,2,1,2/8/2026,2026,2,8,Sunday
NOCINC0006032514,4997907,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/8/2026,2/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032523,4997934,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Major,Feb,2/8/2026,2/8/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032526,4997888,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/8/2026,2/8/2026,yes,close,NO,AC issue - Our team attend site and update  AC1 compressor heat up make it cool & AC2 compressor faulty. Now alarm cleared.,1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032528,4998050,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,High Temperature 32C,Feb,2/8/2026,2/9/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/8/2026,2026,2,8,Sunday
NOCINC0006032530,4998056,4460,S3,AHM,"Mangaf - Block 2 - Naif Hamad Al-Dabbous St - Parcel 800086 - PACI NO 92212421, COOP",AC,High Temp 32C,High Temperature 32C,Feb,2/8/2026,2/8/2026,yes,close,NO,"Ac issue - our team attended site and reported Ac 1 PCB hanged, reset. Ac 2 gas charged 0.5 KG. site is clear.",1,0,Priority,1,2,3,2/8/2026,2026,2,8,Sunday
NOCINC0006032537 ,4998082,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/8/2026,2/9/2026,yes,close,NO,"Ac issue - our team attended site and reported Ac1 and AC 2 PCB hanged, reset. Now site is clear.",1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032545,4998171,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032558,4998446,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Feb,2/9/2026,2/9/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/9/2026,2026,2,9,Monday
NOCINC0006032559,4998448,4355,S3,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,yes,close,NO,MEW power switch off by authority/Al bahar DG connected-Our team visited site and found MEW power switch off by authority due to building demolition work started. Presently we connected Al bahar DG at site. Same informed CL Mr. Noufal.  Alarm cleared. ,1,0,Priority,1,2,3,2/9/2026,2026,2,9,Monday
NOCINC0006032562,4998455,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Feb,2/9/2026,2/9/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/9/2026,2026,2,9,Monday
NOCINC0006032563,4998512,4710,S4,AHM,BNEIDER Road No. 267,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/9/2026,2026,2,9,Monday
NOCINC0006032567,4998475,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032573,4998558,4797,S2,AHM,"BNEIDER, BENEDER BEACH RESORT CO.NEAR MAC DONAND, ROAD 264",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,2,2,2/9/2026,2026,2,9,Monday
NOCINC0006032574,4998559,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,MEW Power Failure/MDG Connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,2,2/9/2026,2026,2,9,Monday
NOCINC0006032581,4998642,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,2,2,2/9/2026,2026,2,9,Monday
NOCINC0006032585,4998847,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/9/2026,2/9/2026,,close,NO,"Ac issue - our team attended site and reported AC 1 And Ac 2 PCB board hanged, reset. Now site is clear.",0,0,Priority,1,2,4,2/9/2026,2026,2,9,Monday
NOCINC0006032588,4998885,4444,S4,AHM,"SABAHIYA BLK 4, BESIDE ROAD 30 & ROAD 211",MEW,Major / Site Down,AC123,Feb,2/9/2026,2/9/2026,,close,NO,"Ac issue - our team attended site and reported AC ELCB tripped, reset. Now site is clear.",0,0,Priority,1,2,4,2/9/2026,2026,2,9,Monday
NOCINC0006032589,4998995,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/9/2026,2/10/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,2,2,2/9/2026,2026,2,9,Monday
NOCINC0006032596,4999293,322,,AHM,KHAIRAN ROAD 285 chalet area,DG,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,YES,"DG issue  - we assigned team to site, team Got late due to Heavy  FOG, team visited at site and found dg stopped due to fan belt faulty /Replaced and started DG . Now alarm clear ",0,1,Priority,1,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032605 ,4999397,4471,S3,AHM,"RIQQA, BLK-3, STREET-5, HOUSE-9, PARCEL-57, CONTACT-55554882",AC,Aircon 2 Alarm,Aircon2,Feb,2/10/2026,2/10/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,3,2/10/2026,2026,2,10,Tuesday
NOCINC0006032606 ,4999400,4774,S4,AHM,JULAIA MOI,MEW,Major / Site Down,Major,Feb,2/10/2026,2/10/2026,,close,NO,"MEW power cable faulty / MDG connected  - Our team visited at site and found MEW power cable faulty due to MEW power failure in the area, Presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032616 ,4999422,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032617 ,4999423,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032626 ,4999466,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/10/2026,2/10/2026,yes,close,NO,AC issue  - AC 1 compressor heat up made it cool Gas charged 1.5 KG . Now alarm clear ,1,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032629 ,4998685,5718,S1,AHM,"JULAIA KNB, ROAD 250",Standby DG,Other,DA On Load,Feb,2/10/2026,2/10/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/10/2026,2026,2,10,Tuesday
NOCINC0006032635,4999566,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/10/2026,2026,2,10,Tuesday
NOCINC0006032639 ,4999594,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032652,4999871,4774,S4,AHM,JULAIA MOI,MEW,Major / Site Down,AC Failure,Feb,2/10/2026,2/10/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032652,4999871,4774,S4,AHM,JULAIA MOI,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032653,4999833,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/10/2026,2/11/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/10/2026,2026,2,10,Tuesday
NOCINC0006032654,4999893,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/11/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032657,4999944,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/10/2026,2/11/2026,yes,close,NO,Ac issue - our team attended site and reported Ac1 leakage not found. Gas charged 2 kg. presantly site is clear.,1,0,Priority,1,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032662,5000303,4553,S3,AHM,"Sabahiya - Block 2 - St 2 - Parcel 900002 - PACI NO c,  COOP 2A",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,yes,close,NO,"MEW Maintenance - Our team visited at site and found MEW power failure due to MEW maintenance work is going on as received information from MEW team power would be restored with in 1 hours same informed CL Mr.Nofal, We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.
",1,0,Priority,1,2,3,2/11/2026,2026,2,11,Wednesday
NOCINC0006032669 ,5000283,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032672 ,5000355,4539,S2,AHM,"Sabahiya - Block 1 - St 11 - Parcel 900024 - PACI NO 90909794, COOP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/11/2026,2026,2,11,Wednesday
NOCINC0006032675 ,5000373,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,YES,AC issue - Our team attended site and found AC2 Outdoor condenser motor baring faulty / replaced and AC3 gas charge 1 KG. Now alarm cleared.,0,1,Priority,1,2,3,2/11/2026,2026,2,11,Wednesday
NOCINC0006032679 ,4999728,5718,S1,AHM,"JULAIA KNB, ROAD 250",Standby DG,DA on Load,DA on Load,Feb,2/11/2026,2/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,1,2/11/2026,2026,2,11,Wednesday
NOCINC0006032684,5000543,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/11/2026,2/11/2026,,close,NO,"PCB hang rest  - Our team attended site and found AC1,2 PCB hang / reset. Now alarm cleared.",0,0,Priority,1,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032690,5000596,4553,S3,AHM,"Sabahiya - Block 2 - St 2 - Parcel 900002 - PACI NO c,  COOP 2A",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/11/2026,2/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,3,2/11/2026,2026,2,11,Wednesday
NOCINC0006032697 ,5000673,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Rectifier,Major / Phase Fail,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032701,5000712,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032702,5000717,4541,S4,AHM,"Sabahiya - Block 1 - Parcel 900002 - PACI NO 90909874, COOP",Fuel/FFS,,Fire Alarm Failure,Feb,2/11/2026,2/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032704,5000800,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/11/2026,2/12/2026,,close,NO,"Ac issue - our team attended site and reported Ac1 compressor heat up, made it cool. Now site is clear.",0,0,Priority,1,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032705,5000845,4367,S4,AHM,Jaber Al-Ali - Block 6 - St 20 - Parcel 228 - House 13 - PACI NO 91186743,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032707,5000804,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/11/2026,2/12/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,2,2,2/11/2026,2026,2,11,Wednesday
NOCINC0006032710,5000945,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032718,no tt,4087,S4,AHM,"UM GADIR, NEAR KOC GATE",DG,Major / Site Down,Rectifier Major,Feb,2/12/2026,2/12/2026,yes,close,NO,DG issue - Our team visited at site and found dg stopped due to auxiliary faulty / rectified and reset and started DG also DG PM completed . Now alarm clear ,1,0,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032719 ,5001127,4557,S2,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171, COOP",MEW,Major / Site Down,Rectifier Major,Feb,2/12/2026,2/12/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,2,2/12/2026,2026,2,12,Thursday
NOCINC0006032721 ,5001136,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Rectifier Major,Feb,2/12/2026,2/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032722 ,5001137,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/12/2026,2/12/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/12/2026,2026,2,12,Thursday
NOCINC0006032726,5001353,4367,S4,AHM,Jaber Al-Ali - Block 6 - St 20 - Parcel 228 - House 13 - PACI NO 91186743,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032731 ,5001250,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032732,5001406,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032738 ,5001382,4736,S2,AHM,"BNEIDER, BEACH ROAD, ROAD 267",MEW,Major / Site Down,Rectifier Major,Feb,2/12/2026,2/12/2026,yes,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,2,2,2/12/2026,2026,2,12,Thursday
NOCINC0006032739,5001385,887,,AHM,Arifjan desert area,AC,Aircon 1 Alarm,Aircon1/2/3,Feb,2/12/2026,2/12/2026,,close,NO,Our team attend site and Found DG stopped due to load issue temporary adjust the load and start the DG. Now alarm cleared.  ,0,0,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032742,5001498,389,,AHM,"BNEIDER, CHALETS, OPEN AREA",AC,Frequency / Load / Other,BMU Missing,Feb,2/12/2026,2/12/2026,,close,NO,Before battery was missing - Battery is not available there due to which BMU Missing alarm appearing presently team are  clear the alarm. ,0,0,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032743,5001595,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032744,5001530,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Minor Radio,Feb,2/12/2026,2/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032746,5001534,313,,AHM,"MINA ABDULLAH, ROAD-305, BESIDE ROAD-40,",DG,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,,close,NO,DG stopped due to  low frequency - Our team attend site and update DG stopped due to  low frequency and adjust and start the DG. Now alarm clear.  ,0,0,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032751,5001715,4736,S2,AHM,"BNEIDER, BEACH ROAD, ROAD 267",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,yes,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,2,2/12/2026,2026,2,12,Thursday
NOCINC0006032752,5001672,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/12/2026,2/13/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/12/2026,2026,2,12,Thursday
NOCINC0006032753,5001726,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/12/2026,2/13/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032754,5001682,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/12/2026,2/13/2026,yes,close,NO,"Ac issue - our team attended site and reported Ac 1 compressor heat up, made it cool. Now site is clear.",1,0,Priority,1,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032762 ,5001789,4507,S3,AHM,"FAHAD AL AHMED MEW, BLK 3, STREET 306",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/13/2026,2/13/2026,yes,close,NO,"Phase missing - Our team visited at site and found 1 phase missing from MEW, Presently phase restored . Now alarm clear ",1,0,Priority,1,2,3,2/13/2026,2026,2,13,Friday
NOCINC0006032763 ,5001792,881,,AHM,"SABAHIYA BLK 5, BESIDE ROAD 303",DG,Major / Site Down,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,,close,NO,"DG Issue  / MDG connected   -  Our team visited at site and Found DG having major issue, Presetnly we mobilized and connected MDG at site ",0,0,Priority,1,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032766,5002195,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/13/2026,2026,2,13,Friday
NOCINC0006032770 ,5002213,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,4,2/13/2026,2026,2,13,Friday
NOCINC0006032773,5002235,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/13/2026,2/13/2026,yes,close,NO,Our team attended site and found AC1 compressor faulty and AC2 Gas charge 2KG. Now alarm cleared.,1,0,Priority,1,2,4,2/13/2026,2026,2,13,Friday
NOCINC0006032779,5002495,4562,S4,AHM,"MAGWA ROAD, KOC",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,yes,close,NO,please assigned TT to concern team ,1,0,Priority,1,2,4,2/13/2026,2026,2,13,Friday
NOCINC0006032782,5002450,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/13/2026,2026,2,13,Friday
NOCINC0006032786,5002492,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/13/2026,2/14/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/13/2026,2026,2,13,Friday
NOCINC0006032789 ,5002564,4546,S3,AHM,"FAHAHEEL, BLK 5, STREET 3, PWC logisitic",AC,Aircon 1 Alarm,Aircon1,Feb,2/13/2026,2/13/2026,yes,close,YES,"Ac issue -our team attended sire and reported Ac 1 breaker tripped, reset. Ac 2 indoor motor faulty, need to replace.now site is clear.",1,1,Priority,1,2,3,2/13/2026,2026,2,13,Friday
NOCINC0006032790,5002812,955,,AHM,Ahmadi Block 9,Rectifier,Minor / Low DC / Fuse,"Rectifier Minor and rectifier Protection alarm active, after Al bahar DG PM",Feb,2/14/2026,2/14/2026,,close,NO,"Al Bahar PM / rectifier controller hanged - AL Bahar team visited site for PM, after tthey left minor alarm was activated. Our team attended site and found rectifier controller hanged, reset. Now alarm is clear.",0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032791,5002755,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/14/2026,2/14/2026,yes,close,NO,Our team attended site and found AC1 compressor faulty and AC2 Gas charge 1.5KG. Now alarm cleared.,1,0,Priority,1,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032801,5003196,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/14/2026,2/14/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/14/2026,2026,2,14,Saturday
NOCINC0006032803,5003197,4551,S4,AHM,"FAHAHEEL, BESIDE ROAD 209",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,yes,close,NO,"MEW maintenance  / MDG parking issue   -Our team visited at site with MDG and found MEW maintenance work is going on as received information from MEW team power would be restore with in 2 to 3 Hours Approx, also we can't connect MDG at site due to parking issue same informed CL Mr. Nofal, Presently ",1,0,Priority,1,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032802 ,5003198,4505,S2,AHM,"FAHAHEEL, Beside Road 209,  MC DONALD BUILDING",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,yes,close,NO,"MEW maintenance  / MDG parking issue   -Our team visited at site with MDG and found MEW maintenance work is going on as received information from MEW team power would be restore with in 2 to 3 Hours Approx, also we can't connect MDG at site due to parking issue same informed CL Mr. Nofal, Presently ",1,0,Priority,1,2,2,2/14/2026,2026,2,14,Saturday
NOCINC0006032805 ,5003201,4089,,AHM,"UM HJOUL, OPEN AREA DESERT",DG,Other,"AC 1, AC 2, AC 3 low dc",Feb,2/14/2026,2/14/2026,,close,YES,DG issue  - Our team visited at site and found DG stopped due to oil Presser sensor faulty / replaced and started DG . Now alarm clear ,0,1,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032806,5003178,5961,S4,AHM,Wafra Farms - Block 6 - Parcel 1ص - PACI NO 93829896 - Unit PACI NO19536331,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032807 ,5003210,4858,S4,AHM,"KABD, EQUESTRIAN CLUB",AC,High Temp 32C,High Temperature 32C,Feb,2/14/2026,2/14/2026,yes,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, AC 2 outdoor condenser coil leak repaired gas charged 3.5 KG, AC 1 and AC 2 Gas charged 6.5 KG  Alarm cleared. ",1,1,Priority,1,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032810,5003243,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032823,5002696,978,,AHM,South Sabah Al Ahmed,AC,Aircon 2 Alarm,Aircon2,Feb,2/14/2026,2/14/2026,,close,NO,AC issue - Our team attended site and and Found AC2 alarm cable Loss Properly fix. now alarm cleared.,0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032825 ,5003318,5961,S4,AHM,Wafra Farms - Block 6 - Parcel 1ص - PACI NO 93829896 - Unit PACI NO19536331,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032833,5003393,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/14/2026,2/14/2026,yes,close,NO,"PCB hang rest  - Our team attended site and found AC1,2 PCB hang / reset. Now alarm cleared.",1,0,Priority,1,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032836,5003402,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/14/2026,2/14/2026,,close,NO,"As its Solar site, As per IHSCL Mr. Nofal, its Solar issue, Please divert issue to concerned team.",0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032840 ,5003457,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",AC,Aircon 2 Alarm,Aircon2,Feb,2/14/2026,2/14/2026,yes,close,NO,"AC issue - Our team attend site found AC2,3  breaker tripped / reset. Now alarm cleared.",1,0,Priority,1,2,3,2/14/2026,2026,2,14,Saturday
NOCINC0006032847,5003541,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/14/2026,2/15/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/14/2026,2026,2,14,Saturday
NOCINC0006032855 ,5003704,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/15/2026,2/15/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032867,5003861,4842,S4,AHM,"NEW WAFRA, BLOCK-7, STREET-751, COOP BRANCH-7",MEW,Major / Site Down,Major,Feb,2/15/2026,2/15/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032870 ,5003868,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/15/2026,2/15/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/15/2026,2026,2,15,Sunday
NOCINC0006032871 ,5003869,5802,S4,AHM,Abu Halifa - Block 2 - Abdul Malik Bin Marwan St - Parcel 205 - Building 50 - PACI NO 92184184,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/15/2026,2/15/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032570 ,4998546,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Feb,2/15/2026,2/28/2026,,close,NO,self cleared-we will fill fuel as per our scheduel  comes on 1st march 2026. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032890 ,5004066,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Feb,2/15/2026,2/15/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/15/2026,2026,2,15,Sunday
NOCINC0006032891,5004065,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Feb,2/15/2026,2/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032889,5004122,4064,,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/15/2026,2/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032893,5004125,4628,S4,AHM,"UM AL HAIMAN, BLK 8, STREET 1",AC,Aircon 3 Alarm,Aircon3,Feb,2/15/2026,2/15/2026,yes,close,YES,AC issue - Our team attended site and found AC1 wire short repaired and AC3 compressor heat-up make it cool and wire short repaired. Now alarm cleared.,1,1,Priority,1,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032894,5004127,881,,AHM,"SABAHIYA BLK 5, BESIDE ROAD 303",DG,Major / Site Down,Rectifier Major Radio,Feb,2/15/2026,2/15/2026,,close,YES,DG issue - Our team attend site and Found DG stopped due to main alternator baring faulty / replaced and sleeve work completed and harness issue rectified. Now alarm cleared. ,0,1,Priority,1,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032888,5004064,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",Other,,Major,Feb,2/15/2026,2/15/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,,2/15/2026,2026,2,15,Sunday
