Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006032897,5004141,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/15/2026,2/16/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/15/2026,2026,2,15,Sunday
NOCINC0006032904,5004241,4302,S2,AHM,"EGAILA, BLK 3, STREET 340",AC,High Temp 40C,High Temperature 40C,Feb,2/16/2026,2/16/2026,yes,close,YES,"Ac issue - our team attended site and reported Ac2 And Ac3 outdoor motor faulty, need to replace. Ac3 compressor faulty, need to replace. Now site is clear.",1,1,Priority,1,2,2,2/16/2026,2026,2,16,Monday
NOCINC0006032905,5004244,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032912,5004328,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,DA on Load,DA on Load,Feb,2/16/2026,2/16/2026,2/16/2026 8:55,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,4,2/16/2026,2026,2,16,Monday
NOCINC0006032933 ,no tt,4346,S2,AHM,"DHAHER, Blk 3, Street 5, CO-OP 3",Fuel/FFS,,Gas Discharge Alarm,Feb,2/16/2026,2/16/2026,yes,close,NO,fire system hang - Our team attend site and found fire alarm system hang / reset. Now alarm cleared.,1,0,Priority,1,2,2,2/16/2026,2026,2,16,Monday
NOCINC0006032937 ,5004533,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,High Temperature 40C,Feb,2/16/2026,2/16/2026,,close,NO,"Access issue - as per CL Mr. nofal site is located in SHUAIBA SEA SIDE could not get acces, we need pass for enter site, Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032952 ,5005204,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Site Dow,Feb,2/16/2026,2/17/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/16/2026,2026,2,16,Monday
NOCINC0006032957,5005693,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032959,5005775,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,DA on Load,DA on Load,Feb,2/17/2026,2/20/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,4,2/17/2026,2026,2,17,Tuesday
NOCINC0006032963 ,5005789,4931,S2,AHM,"WAFRA, BLK 5",Standby DG,DA on Load,DA on Load,Feb,2/17/2026,2/17/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,2,2/17/2026,2026,2,17,Tuesday
NOCINC0006032965,5005849,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Feb,2/17/2026,2/17/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,2,2/17/2026,2026,2,17,Tuesday
NOCINC0006032966 ,5005900,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Feb,2/17/2026,2/17/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/17/2026,2026,2,17,Tuesday
NOCINC0006032969 ,5005903,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Major,Feb,2/17/2026,2/17/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/17/2026,2026,2,17,Tuesday
NOCINC0006032976,5005856,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/17/2026,2026,2,17,Tuesday
NOCINC0006032977,5005861,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/17/2026,2026,2,17,Tuesday
NOCINC0006032980 ,5005929,4715,S2,AHM,"KHAIRAN , BESIDE RESORT ROAD 278",DG,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,yes,close,NO,"Plan Activity  -  Our team visited at site for DG troubleshooting, we mobilized and connected MDG at site . Now alarm clear ",1,0,Priority,1,2,2,2/17/2026,2026,2,17,Tuesday
NOCINC0006032980 ,5005929,4715,S2,AHM,"KHAIRAN , BESIDE RESORT ROAD 278",DG,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,yes,close,YES,"plan Activity   -Our team visited at site and FIP faulty replace, timining cover gas cut 1 Replaced , water pump Gas cut 1 Replaced  , fan belt 1 Replaced, 10 L Coolent replaced and DG  troubleshooting completed and reconnected DG and disconnected MDG from site . Now alarm clear ",1,1,Priority,1,2,2,2/17/2026,2026,2,17,Tuesday
NOCINC0006032989,5006113,869,,AHM,"JULAIA Camping area, 1.5 KM ",AC,Aircon 3 Alarm,Aircon3,Feb,2/17/2026,2/17/2026,,close,NO,AC issue - Our team attended site and found AC3 breaker tripped / reset. Now alarm cleared.,0,0,Priority,1,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032991,5006163,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Under Fuel Level,Feb,2/17/2026,2/17/2026,,close,NO, under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032992,5006181,4354,S4,AHM,"EGAILA, BLK-1, STREET-107, HOUSE-4, PARCEL-767",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/17/2026,2026,2,17,Tuesday
NOCINC0006032995 ,5006246,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/17/2026,2/18/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/17/2026,2026,2,17,Tuesday
NOCINC0006032997,5006270,4531,S3,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Feb,2/17/2026,2/17/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,3,2/17/2026,2026,2,17,Tuesday
NOCINC0006032999,5006306,4087,,AHM,"UM GADIR, NEAR KOC GATE",DG,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/18/2026,,close,YES,"DG issue - our team attended site and reported DG stopped due to charging Dynamo faulty, replaced. Now site is clear.",0,1,Priority,1,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006033000,5006358,4580,S4,AHM,"SABAHIYA, BLK-1, STREET-7, PARCEL-331, HOUSE-45, CONTACT-99911654-99111532",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/18/2026,2/18/2026,yes,close,NO,Access issue in night - our team attended site and reported there is access issue as the site is located in private residence and in night time no access. Presantly As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,4,2/18/2026,2026,2,18,Wednesday
NOCINC0006033001,5006322,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/18/2026,2/18/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033000,5006358,4580,S4,AHM,"SABAHIYA, BLK-1, STREET-7, PARCEL-331, HOUSE-45, CONTACT-99911654-99111532",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/18/2026,2/18/2026,yes,close,NO,Access issue in night / MEW Power failure - our team attended site and reported there is access issue as the site is located in private residence and in night time no access. MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/18/2026,2026,2,18,Wednesday
NOCINC0006033004,5006386,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,AC,High Temp 32C,High Temperature 32C,Feb,2/18/2026,2/18/2026,yes,close,NO,AC issue - Our team visited at site and found AC control panel and PCB hanged / reset . Now alarm clear ,1,0,Priority,1,2,4,2/18/2026,2026,2,18,Wednesday
NOCINC0006033011 ,5006433,4723,S1,AHM,"NUWAISEEB, FIRE STATION",Standby DG,DA on Load,DA on Load,Feb,2/18/2026,2/18/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/18/2026,2026,2,18,Wednesday
NOCINC0006033024,5006588,4302,,AHM,"EGAILA, BLK 3, STREET 340",AC,High Temp 40C,High Temperature 40C,Feb,2/18/2026,2/18/2026,,close,YES,AC issue - Our team attend site and Found AC2 outdoor condenser motor faulty / replaced and charge pin Lick repaired And Gas charge 1.5 KG Now alarm cleared.,0,1,Priority,1,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033026 AB1710S1720A17A1717:X1717,5006693,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/18/2026,2/18/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033027,5006651,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,site down,Feb,2/18/2026,2/18/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/18/2026,2026,2,18,Wednesday
NOCINC0006033029 ,5006658,4352,S4,AHM,"JABER AL ALI, BLOCK-3, ST-24",MEW,Major / Site Down,AC Failure,Feb,2/18/2026,2/18/2026,yes,close,NO,Zain main breaker trip - Our team attend site and found Zain main breaker trip in electrical because the module was faulty / removed. Now alarm cleared. ,1,0,Priority,1,2,4,2/18/2026,2026,2,18,Wednesday
NOCINC0006033035,5006795,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/18/2026,2/19/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/18/2026,2026,2,18,Wednesday
NOCINC0006033038,5006920,4089,,AHM,"UM HJOUL, OPEN AREA DESERT",DG,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,YES,"Access issue in night time - we mobilized our DG team but Team  was unable to reach at site during night time, as the site is located in UMM GADIR ( Deep Desert area ). we will again send team in morning. same informed CL Mr. Nofal, Again our team visited in the area and found site and found dg stop",0,1,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033039 ,5006934,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,Tower Light,,Tower Light Failure,Feb,2/19/2026,2/19/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,4,2/19/2026,2026,2,19,Thursday
NOCINC0006033042 ,5007169,4471,S3,AHM,"RIQQA, BLK-3, STREET-5, HOUSE-9, PARCEL-57, CONTACT-55554882",AC,Aircon 2 Alarm,Aircon2,Feb,2/19/2026,2/19/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,3,2/19/2026,2026,2,19,Thursday
NOCINC0006033044 ,5007176,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/19/2026,2026,2,19,Thursday
NOCINC0006033052 ,5007311,4734,S2,AHM,"BNEIDER petrol pump, BESIDE ROAD 40",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/19/2026,2026,2,19,Thursday
NOCINC0006033060,5007392,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033064 ,5007422,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,4,2/19/2026,2026,2,19,Thursday
NOCINC0006033066 ,5007465,861,,AHM,"MANGAF, BLK 1 B, OPPOSITE HILTON RESORT",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,NO,"After MOP major active - After MOP major alarm active, presently  Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033069,5007427,4919,S4,AHM,"WAFRA, QUTAIBA AL GHANIM FARM, BLK 2",AC,High Temp 32C,High Temperature 32C,Feb,2/19/2026,2/19/2026,yes,close,YES,AC issue - Our team attend site and found AC1 ice formed removed and conductor faulty replaced and Gas charge 1 KG and AC2 compressor faulty and indoor PCB faulty need to replaced and AC3 on / off switch faulty  replaced. Now alarm cleared.,1,1,Priority,1,2,4,2/19/2026,2026,2,19,Thursday
NOCINC0006033072,5007500,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/19/2026,2026,2,19,Thursday
NOCINC0006033080,5007604,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/20/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/19/2026,2026,2,19,Thursday
NOCINC0006033085,5007685,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033166 ,5007992,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033171 ,5008136,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/20/2026,2026,2,20,Friday
NOCINC0006033181,5008227,4736,S2,AHM,"BNEIDER, BEACH ROAD, ROAD 267",AC,Aircon 2 Alarm,AC2,Feb,2/20/2026,2/20/2026,,close,NO,AC issue - Our team attended site and found AC2 breaker tripped reset.  Now alarm cleared.,0,0,Priority,1,2,2,2/20/2026,2026,2,20,Friday
NOCINC0006033182 ,5008228,4034,,AHM,BURGAN KOC,AC,High Temp 32C,High Temperature 32C,Feb,2/20/2026,2/21/2026,,close,YES,Access issue During weekend  -  AC issue   -    As site is located in  (Burgan KOC) and there is an access issue at site During weekend as per new regulation of KOC. We will send request to KOC for work permit after receiving this will send team. Same informed CL Mr. Nofal. Presently team got access,0,1,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033185 ,5008270,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/20/2026,2/20/2026,,close,NO,"AC issue - Our team attended site and found AC1,2 PCB hang / reset. Now alarm cleared.",0,0,Priority,1,2,4,2/20/2026,2026,2,20,Friday
NOCINC0006033190,5008310,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033192 ,5008328,4507,S3,AHM,"FAHAD AL AHMED MEW, BLK 3, STREET 306",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/20/2026,2/20/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,3,2/20/2026,2026,2,20,Friday
NOCINC0006033194,5008333,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Feb,2/20/2026,2/20/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,2,2/20/2026,2026,2,20,Friday
NOCINC0006033193,5008369,4931,S2,AHM,"WAFRA, BLK 5",Standby DG,DA on Load,DA on Load,Feb,2/20/2026,2/20/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,2,2/20/2026,2026,2,20,Friday
NOCINC0006033201,5008434,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033196,5008394,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Major,Feb,2/20/2026,2/21/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/20/2026,2026,2,20,Friday
NOCINC0006033207 ,5008583,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,4,2/21/2026,2026,2,21,Saturday
NOCINC0006033213 ,5008655,4351,,AHM,"DHAHER, BLK 2, Street 208",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,,close,NO,Building maintenance   -  Our team visited at site and found building maintenance work was going on due to which they turned off power now they turned it on . now alarm clear ,0,0,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033214 ,5008622,4552,S3,AHM,"Sabahiya - Block 1 - St 13 - Parcel 900013 - PACI NO 90916003, COOP 1C",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,3,2/21/2026,2026,2,21,Saturday
NOCINC0006033216,5008627,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/21/2026,2026,2,21,Saturday
NOCINC0006033217 ,5006635,5733,S4,AHM,"JULAIA NAVAL BASE, ROAD 245",DG,Major / Site Down,site down,Feb,2/21/2026,2/21/2026,yes,close,NO,"issue not related with power  - Our team visited at site and found DG and all power  equipment's running normally, issue not related with power, please divert this issue to concern team ",1,0,Priority,1,2,4,2/21/2026,2026,2,21,Saturday
NOCINC0006033219 ,5007752,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/21/2026,2026,2,21,Saturday
NOCINC0006033224,5008667,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/21/2026,2/21/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/21/2026,2026,2,21,Saturday
NOCINC0006033229,5008679,877,,AHM,"ABU HALIFA,BLOCK-2, TEMP SITE",AC,High Temp 32C,High Temperature 32C,Feb,2/21/2026,2/21/2026,,close,NO,as per noc MOP team is there please. Divert this TT,0,0,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033232 ,5008687,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,yes,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/21/2026,2026,2,21,Saturday
NOCINC0006033234,5008725,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Under Fuel Level,Feb,2/21/2026,2/21/2026,,close,NO, under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033235,5008728,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/21/2026,2026,2,21,Saturday
NOCINC0006033236,5008729,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,AC Failure,Feb,2/21/2026,2/21/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/21/2026,2026,2,21,Saturday
NOCINC0006033241 ,5008829,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/22/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/21/2026,2026,2,21,Saturday
NOCINC0006033245,5008788,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",AC,Aircon 1 Alarm,minor / AC1 / major,Feb,2/21/2026,2/21/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/21/2026,2026,2,21,Saturday
NOCINC0006033246,5008792,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Major,Feb,2/21/2026,2/22/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033247 ,5008855,4699,S3,AHM,"Ali Subah Al-Salem - Block 7 - St 28 - Parcel 900024 - PACI NO 92352926, COOP",AC,High Temp 32C,High Temperature 32C,Feb,2/21/2026,2/22/2026,yes,close,YES,"Ac issue - our team attended site and reported Ac 1 gas charged 2.0 KG. Ac 2 ac3 indoor blower faulty, need to replace. Now site is clear.",1,1,Priority,1,2,3,2/21/2026,2026,2,21,Saturday
NOCINC0006033255,5009055,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/22/2026,2/22/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,4,2/22/2026,2026,2,22,Sunday
NOCINC0006033262,5009093,4908,S4,AHM,"WAFRA, BESIDE OM SUFAG ROAD , OPEN AREA",AC,High Temp 32C,High Temperature 32C,Feb,2/22/2026,2/22/2026,yes,close,YES,"AC  issue   -  AC 1 compressor heat up made it cool and outdoor contactor faulty / replaced and 1.5 KG Gas Charged, AC 2 Compressor heat up made it cool and  1.5 KG Gas charged . Now alarm clear  ",1,1,Priority,1,2,4,2/22/2026,2026,2,22,Sunday
NOCINC0006033271 ,5009186,4643,S2,AHM,"UM AL HAIMAN, BLK 2, STREET 12",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/22/2026,2/22/2026,yes,close,NO,Module faulty  - Our team visited at site and found 1 rectifier Module faulty/ Removed . Now alarm clear ,1,0,Priority,1,2,2,2/22/2026,2026,2,22,Sunday
NOCINC0006033275 ,no tt,4979,S4,AHM,"WAFRA, FARM AREA,  BLK 4",DG,Major / Site Down,Major,Feb,2/22/2026,2/22/2026,yes,close,YES,"DG issue - our team attended site and found DG stoped due to DC soloniod cable faulty / repaired. Now alarm cleared,",1,1,Priority,1,2,4,2/22/2026,2026,2,22,Sunday
NOCINC0006033279,NO TT,4844,S4,AHM,"KABD, RAJIM KHASHMAN, BLOCK-1, KABD HORSE CLUB",Other,,Major Alarm active,Feb,2/22/2026,2/22/2026,yes,close,NO,"after al-bahar DG PM major was active presently Our team attend site and found AL-bahar DG is not working at the site, please divert the issue to the concerned team.",1,0,Priority,1,2,4,2/22/2026,2026,2,22,Sunday
NOCINC0006033284,5009270,4812,S4,AHM,"SULAIBIYA, BACHELOR CITY OF SHADADIYA, KBD AREA",MEW,Major / Site Down,AC Failure,Feb,2/22/2026,2/22/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,4,2/22/2026,2026,2,22,Sunday
NOCINC0006033286 ,5009272,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/22/2026,2026,2,22,Sunday
NOCINC0006033287,5009274,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Environmental:Under Fuel Level,Feb,2/22/2026,2/22/2026,,close,NO, under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033283,5009321,4844,S4,AHM,"KABD, RAJIM KHASHMAN, BLOCK-1, KABD HORSE CLUB",Rectifier,Other,Lithium Battery Protection,Feb,2/22/2026,2/22/2026,yes,close,NO,after al-bahar CM -Our team attend site and update there is load issue Our team adjust the Load. Now alarm cleared. ,1,0,Priority,1,2,4,2/22/2026,2026,2,22,Sunday
NOCINC0006033294,5009411,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/23/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/22/2026,2026,2,22,Sunday
NOCINC0006033295,5009416,4936,S4,AHM,"SABAH AL AHMAD, BLK-3, ZONE-2, HOUSE-166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,yes,close,NO,"Access issue  / MEW Power failure - our team attended site and reported ther is MEW power failure at site, as the site is located in private residence, we can not connect MDG, same informed Cl Nofal. Presantly MEW power restored. Site is clear.",1,0,Priority,1,2,4,2/22/2026,2026,2,22,Sunday
NOCINC0006033285 ,NO TT,368,,AHM,"MAGWA AREA, OPP TO SABAHIYA, ON ROAD- 40, BESIDE OOREDOO SITE",Rectifier,Minor / Low DC / Fuse,LOW DC,Feb,2/22/2026,2/22/2026,,close,NO,"Batterry breaker tripped - our team attended site and reported Rectifier Battery breaker tripped, reset. Now alarm is clear.",0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033300,5009375,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/22/2026,2/23/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033301,5009446,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033311 ,5009714,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",MEW,Major / Site Down,Major,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033310 ,5009712,4763,S2,AHM,"KHAIRAN MOI- RELOCATION SITE , ROAD 290",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,2,2/23/2026,2026,2,23,Monday
NOCINC0006033309 ,5009711,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Rectifier,Major / Phase Fail,Major,Feb,2/23/2026,2/23/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033312 ,5009762,5972,S4,AHM,Wafra Farms - Block 9 - Parcel 9وم - PACI NO 93269753 - Unit PACI NO17824348,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033326 ,5009859,4536,S4,AHM,"SABAHIYA BLK 3, STREET 2, CO OP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,"MEW power failure / local residency / can't connect MDG -    MEW power failure there and as site is located in Local residency so we can't connect MDG at site same informed CL Mr. Nofal, Presently power restored . Now alarm clear ",1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033329,5009869,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,2,2,2/23/2026,2026,2,23,Monday
NOCINC0006033338 ,5009228,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033342 ,5009946,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Feb,2/23/2026,2/23/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass t enter site, same informaed CL Mr. Nofal.  Presantly As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033350,5010003,5972,S4,AHM,Wafra Farms - Block 9 - Parcel 9وم - PACI NO 93269753 - Unit PACI NO17824348,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033353,5010015,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/23/2026,2026,2,23,Monday
NOCINC0006033309,5009711,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Other,Phase L3 Failure,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033356,5010022,861,,AHM,"MANGAF, BLK 1 B, OPPOSITE HILTON RESORT",Other,,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033358,5010035,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,Rectifier,Major / Phase Fail,major,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033361 ,5009242,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033363,5010202,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,yes,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,2,2/23/2026,2026,2,23,Monday
NOCINC0006033364,5010205,4573,S3,AHM,"AHMADI MOI, BLK 15, DOG TRICKING DEPT",MEW,Major / Site Down,AC Failure,Feb,2/23/2026,2/23/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,3,2/23/2026,2026,2,23,Monday
NOCINC0006033365 ,5010170,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/24/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/23/2026,2026,2,23,Monday
NOCINC0006033374,5010315,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033378,5010515,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033379,5010524,4763,S2,AHM,"KHAIRAN MOI- RELOCATION SITE , ROAD 290",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site and team found MEW power restored and team disconnected MDG from site . Now alarm cleared.,1,0,Priority,1,2,2,2/24/2026,2026,2,24,Tuesday
NOCINC0006033380,5010468,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033381,5010539,4723,S1,AHM,"NUWAISEEB, FIRE STATION",Standby DG,DA on Load,DA on Load,Feb,2/24/2026,2/24/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/24/2026,2026,2,24,Tuesday
NOCINC0006033384,5010558,4663,S2,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Feb,2/24/2026,2/24/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,2,2/24/2026,2026,2,24,Tuesday
NOCINC0006033389 ,5010616,4577,S2,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,2,2/24/2026,2026,2,24,Tuesday
NOCINC0006033309,5009711,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Rectifier,Major / Phase Fail,Phase L3 Failure,Feb,2/24/2026,2/26/2026,yes,close,NO,"Phase issue  -   As per CL it's MEW phase 3 Low voltage and MEW team will check the issue, Presently phase  restored . Now alarm clear ",1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033402 ,5010702,4309,,AHM,"JABER AL-ALI , BLK 7, STREET 1, CO OP 7A",AC,High Temp 32C,High Temperature 32C,Feb,2/24/2026,2/24/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Outdoor conditioner fan blade replaced, and Indoor PCB fuse 1 nos replaced, Gas charged 2KG. Alarm cleared. ",0,1,Priority,1,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033405,5010723,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033413,5010092,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033419,5010844,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,Tower Light,,Tower Light Failure,Feb,2/24/2026,2/24/2026,yes,close,NO,"tower light issue - our team attended site and reset tower light breakeer, now site is clear.",1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033428,5011028,4559,S3,AHM,"Sabahiya - Block 3 - St 14 - Parcel 900004 - PACI NO 90929015,  COOP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,access issue - Our team attended site and update there is access issue as site is located in coop and coop is closed presently we could not connect the MDG. As per CL instruction team has parked the MDG there  Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cle,1,0,Priority,1,2,3,2/24/2026,2026,2,24,Tuesday
NOCINC0006033427,5011027,4834,S4,AHM,"WAFRA, BLOCK-6, PRIVATE FARM, CONTACT-55317419-97539000",MEW,Major / Site Down,AC Failure,Feb,2/24/2026,2/24/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033429,5010824,4942,S1,AHM,"WAFRA, FARM ROAD ( FROM NUWAISEEB BOARDER )",Standby DG,DA on Load,DA on Load / Major +++,Feb,2/24/2026,2/24/2026,yes,close,NO,Our team attend site and found battery discharge and team start the DG with  the spare battery. Now alarm cleared.,1,0,Priority,1,2,1,2/24/2026,2026,2,24,Tuesday
NOCINC0006033434,5011153,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Feb,2/24/2026,2/24/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informaed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033437,5011156,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/24/2026,2/25/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/24/2026,2026,2,24,Tuesday
NOCINC0006033436,5011155,4026,,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",AC,High Temp 32C,HT32 / 40,Feb,2/24/2026,2/24/2026,,close,NO,Our team attend site and update adjust thermostat and 32&40 adjust tempeture.now alarm cleared.,0,0,Priority,1,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033439,5011244,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033440,5011294,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/24/2026,2/25/2026,yes,close,NO,"AC issue - our team attended site and reported Ac1 And Ac2 indoor PCB hanged, reset. Now site is clear.",1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033444 ,5011320,4559,S3,AHM,"Sabahiya - Block 3 - St 14 - Parcel 900004 - PACI NO 90929015,  COOP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/25/2026,2/25/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,3,2/25/2026,2026,2,25,Wednesday
NOCINC0006033448,5011282,4573,S3,AHM,"AHMADI MOI, BLK 15, DOG TRICKING DEPT",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/25/2026,2/25/2026,yes,close,NO,"MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site whiletaking permission to connect MDG, MDG MEW power restored . Now alarm cleared.",1,0,Priority,1,2,3,2/25/2026,2026,2,25,Wednesday
NOCINC0006033449,5011290,4329,,AHM,"EGAILA, BLK 5, STREET 250,  AMERICAN UNIVERSITY OF MIDDLE EAST (AUM)",MEW,Major / Site Down,Site Down,Feb,2/25/2026,2/25/2026,,close,NO,Access issue in night - our team attended site and reported there is access issue at site as the site is located in AMERICAN UNIVERSITY OF MIDDLE EAST (AUM). security instructed team to attend site after 8 Am in morning. same informed Cl. Nofal. follow up in progress. presantly site is clear.,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
