Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006033455 ,5011463,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/25/2026,2/25/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/25/2026,2026,2,25,Wednesday
NOCINC0006033456 ,5011438,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/25/2026,2/25/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,2,4,2/25/2026,2026,2,25,Wednesday
NOCINC0006033457 ,5011493,4327,,AHM,"MAHBOULA, BLK 1, STREET 134",AC,Aircon 1 Alarm,Aircon1,Feb,2/25/2026,2/25/2026,,close,NO,Team visited at site for ac checking . Now completed ,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033458,5011481,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/25/2026,2/25/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/25/2026,2026,2,25,Wednesday
NOCINC0006033463,5011547,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,AC Failure,Feb,2/25/2026,2/25/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033465,5011548,4064,,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/25/2026,2/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033466,5011549,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Feb,2/25/2026,2/25/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/25/2026,2026,2,25,Wednesday
NOCINC0006033464 ,5011550,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Feb,2/25/2026,2/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033467,5011594,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,High Temperature 40C,Feb,2/25/2026,2/25/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informaed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033458,5011481,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Major,Feb,2/25/2026,2/25/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/25/2026,2026,2,25,Wednesday
NOCINC0006033469,5011596,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Major,Feb,2/25/2026,2/25/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/25/2026,2026,2,25,Wednesday
NOCINC0006033475,5011650,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Major,Feb,2/25/2026,2/26/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/25/2026,2026,2,25,Wednesday
NOCINC0006033483,5011680,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/25/2026,2/26/2026,yes,close,NO,"AC issue - our team attended site and reported Ac1 And Ac2 indoor PCB hanged, reset. Now site is clear.",1,0,Priority,1,2,4,2/25/2026,2026,2,25,Wednesday
NOCINC0006033485,5011723,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Major,Feb,2/25/2026,2/25/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033491 ,5011782,4573,,AHM,"AHMADI MOI, BLK 15, DOG TRICKING DEPT",MEW,Major / Site Down,Major,Feb,2/26/2026,2/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033492 ,5011862,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Site Down,Feb,2/26/2026,2/26/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/26/2026,2026,2,26,Thursday
NOCINC0006033497,5011909,875,,AHM,BNEIDER TEMP. SITE ROAD 278,DG,Major / Site Down,Rectifier Major Radio,Feb,2/26/2026,2/26/2026,,close,YES,DG issue - Our team visited at site and found DG stopped due to Dynamo faulty temporary repaired and started DG . Now alarm clear ,0,1,Priority,1,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033498,5011915,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,DA on Load,DA on Load,Feb,2/26/2026,2/28/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/26/2026,2026,2,26,Thursday
NOCINC0006033503,5011999,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/26/2026,2/26/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/26/2026,2026,2,26,Thursday
NOCINC0006033504,5012000,875,,AHM,BNEIDER TEMP. SITE ROAD 278,DG,Major / Site Down,Rectifier Major Radio,Feb,2/26/2026,2/26/2026,,close,YES,DG issue - Our team attended site and update DG stopped due DC alternator & fan belt faulty / replaced. Now alarm cleared.   ,0,1,Priority,1,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033505 ,5011988,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/26/2026,2/26/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/26/2026,2026,2,26,Thursday
NOCINC0006033506,5012050,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,High Temperature 40C,Feb,2/26/2026,2/28/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informaed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033511 ,NO TT,851,,AHM,Mina Abdullah Chalet,Rectifier,Minor / Low DC / Fuse,low dc active,Feb,2/26/2026,2/26/2026,,close,NO,"Alarm cable issue - our team attended site and reported alarm cable loosed, team repunched alarm cable. Now site is clear.",0,0,Priority,1,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033512 ,5012258,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/26/2026,2/27/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/26/2026,2026,2,26,Thursday
NOCINC0006033527,5012626,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033529,5012627,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Feb,2/27/2026,2/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033530,5012648,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Feb,2/27/2026,2/27/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,1,2/27/2026,2026,2,27,Friday
NOCINC0006033528 ,5012628,4064,,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Feb,2/27/2026,2/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033532,5012656,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033534,5012635,4314,,AHM,"JABER AL ALI, BLK 2, STREET 1, CO-OP 2B",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033536 ,5012638,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,,close,NO,"Access Issue/Camp DG - Site is getting power from Camp DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033537 ,5012664,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/27/2026,2/27/2026,yes,close,NO,"AC issue  -  Ac 1&2 outdoor pcb sensor hang, reset . Now alarm clear ",1,0,Priority,1,2,4,2/27/2026,2026,2,27,Friday
NOCINC0006033512,5012258,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/27/2026,2026,2,27,Friday
NOCINC0006033544 ,5012690,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Feb,2/27/2026,2/27/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,2,4,2/27/2026,2026,2,27,Friday
NOCINC0006033546,5012756,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/27/2026,2/28/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/27/2026,2026,2,27,Friday
NOCINC0006033558,5013223,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Major / Site Down,Overdischarge/site down,Feb,2/28/2026,2/28/2026,yes,close,NO,"MEW Phase issue - our team attended site and reported MEW phase issue at site, team adjusted load on available modules. Now site is clear. ",1,0,Priority,1,2,4,2/28/2026,2026,2,28,Saturday
NOCINC0006033563,5013401,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033565,5013410,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,yes,close,NO,MEW Power Failure/MDG Connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,2,4,2/28/2026,2026,2,28,Saturday
NOCINC0006033546,5012756,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/28/2026,2026,2,28,Saturday
NOCINC0006033568 ,5013426,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Feb,2/28/2026,2/28/2026,yes,close,NO,"AC Issue-AC 1, AC 2 PCB hanged / reset. Alarm cleared. ",1,0,Priority,1,2,4,2/28/2026,2026,2,28,Saturday
NOCINC0006033574,5013487,851,,AHM,Mina Abdullah Chalet,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/28/2026,2/28/2026,,close,NO,"False Alarm-Our attended site and found Low dc alarm is false alarm, which is generating from BTS, please divert this issue to concerned team. ",0,0,Priority,1,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033581,5013528,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Feb,2/28/2026,3/18/2026,yes,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",1,0,Priority,1,2,2,2/28/2026,2026,2,28,Saturday
NOCINC0006033588,5013749,834,,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/28/2026,2/28/2026,,close,NO,"Huawei Issue -  its solar system and informed huawei team to check the issue, Same informed ihscl Mr. Noufal. Please divert to concern team. ",0,0,Priority,1,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033596 ,5013998,4577,,AHM,"BNEIDER, ROAD 250, SHALAY 2166",Fuel/FFS,,Gas Discharge,Mar,3/1/2026,3/1/2026,,close,YES,Our team attended site and found battery replaced 12v 7ah 2noc. Now alarm cleared. ,0,1,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033599 ,5014099,4723,S1,AHM,"NUWAISEEB, FIRE STATION",Standby DG,DA on Load,DA on Load,Mar,3/1/2026,3/1/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,3,1,3/1/2026,2026,3,1,Sunday
NOCINC0006033600,5014105,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Mar,3/1/2026,3/1/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,3,1,3/1/2026,2026,3,1,Sunday
NOCINC0006033615,5014254,4572,,AHM,"AHMADI NORTH, BLK 16, STREET 15, LANE 15 - KOC",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033630 ,5014230,4319,,AHM,"JABER AL-ALI , Blk 1, STREET 1,  CO OP 1",AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,YES,"AC issue - Our team attend site and update  AC1,2 Gas charge 3KG and AC3 compressor faulty need to replaced. Now alarm cleared.",0,1,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033632 ,5014235,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/1/2026,3/2/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informaed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033638,5014296,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",AC,High Temp 32C,HT32/ FAF,Mar,3/1/2026,3/1/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,3,4,3/1/2026,2026,3,1,Sunday
NOCINC0006033643,5014301,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,3,4,3/1/2026,2026,3,1,Sunday
NOCINC0006033643,5014301,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,3,4,3/1/2026,2026,3,1,Sunday
NOCINC0006033642,5014299,4319,,AHM,"JABER AL-ALI , Blk 1, STREET 1,  CO OP 1",AC,Aircon 2 Alarm,AC2,Mar,3/1/2026,3/1/2026,,close,YES,AC issue - Our team attend site and found AC2 outdoor wire short / repaired and breaker tripped / reset. Now alarm cleared.,0,1,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033647,5014566,4930,S4,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Major Radio,Mar,3/1/2026,3/1/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,3,4,3/1/2026,2026,3,1,Sunday
NOCINC0006033662 ,5014953,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/2/2026,3/3/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033672,5015201,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,AC Failure,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,4,3/2/2026,2026,3,2,Monday
NOCINC0006033673 ,5015162,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033676,5015317,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,4,3/2/2026,2026,3,2,Monday
NOCINC0006033683,5015609,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",AC,Frequency / Load / Other,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033684,5015620,4736,,AHM,"BNEIDER, BEACH ROAD, ROAD 267",AC,Aircon 2 Alarm,Aircon2,Mar,3/2/2026,3/2/2026,,close,NO,AC issue  - Our team visited at site and found AC 2 Breaker Tripped / Reset . Now alarm clear ,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033686,5015574,4716,,AHM,ARFJAN open area,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033687,5015576,877,,AHM,"ABU HALIFA,BLOCK-2, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/2/2026,3/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033683,5015609,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033686,5015574,4716,,AHM,ARFJAN open area,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site but HT 32 still active. As per instruction from CL Mr. Noufal We didn’t send team during night due to site is located in Arifjan Area. We send team in morning and found Sub DB mai,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033695 ,5015938,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Mar,3/3/2026,3/5/2026,,close,NO,we will fill fuel as per our scheduel on 3 March 26. Our team filled fuel by tanker. Alarm cleared. ,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033704,5015984,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,:DA on Load,Mar,3/3/2026,3/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033703,5016066,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site in between MEW power restored . Now alarm cleared.,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033705,5015987,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/3/2026,3/3/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033708,5016093,4064,,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,:DA on Load,Mar,3/3/2026,3/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033713,5016261,4442,,AHM,"HADIYA, BLOCK-5, ST-15",MEW,Minor / Radio,Rectifier Major / Minor Radio,Mar,3/3/2026,3/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033727,5016507,978,,AHM,South Sabah Al Ahmed,Other,,Major,Mar,3/3/2026,3/3/2026,,close,NO,its al-bahar DG - please divert this TT to concern Team,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033728,5016514,396,,AHM,"MINA ABDULLAH , ABG CAMP",Standby DG,Other,AC Failure,Mar,3/3/2026,3/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033729,5016515,4614,,AHM,"MINA ABDULLAH, CPIC CO.",MEW,Major / Site Down,Major,Mar,3/3/2026,3/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033730,5016527,5923,S4,AHM,North Ahmadi - KOC,Fuel/FFS,,Low Fuel Alarm,Mar,3/3/2026,3/3/2026,yes,close,NO,we will fill fuel as per our scheduel Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,3,4,3/3/2026,2026,3,3,Tuesday
NOCINC0006033730,5016527,5923,S4,AHM,North Ahmadi - KOC,Battery,,low fuel alarm fluctuating,Mar,3/3/2026,3/3/2026,yes,close,NO,Our team attend site and update rectifier control hang / reset. Now alarm cleared.,1,0,Priority,1,3,4,3/3/2026,2026,3,3,Tuesday
NOCINC0006033737,5016680,4031,,AHM,KOC  industrial Island,3rd Party,,majoor,Mar,3/3/2026,3/3/2026,,close,NO,"Access Issue/Camp DG - Site is getting power from Camp DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033749,5017170,4957,S4,AHM,"Sabah Al-Ahmad 2 - Block 3 - St 310 - Parcel 900004 - PACI NO 94425447, COOP-3",AC,Aircon 2 Alarm,Aircon2,Mar,3/4/2026,3/4/2026,yes,close,NO,Access issue in night/AC Issue - our team attended site and reported there is access issue as the site is located in co-operativa and in night time co-operative is closed. night time no access. Our team got access in monring and found AC 2 breaker tripped/reset. alarm cleared. ,1,0,Priority,1,3,4,3/4/2026,2026,3,4,Wednesday
NOCINC0006033751,5017271,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033753 ,5017284,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033757,5017358,4917,S4,AHM,Sabah Al-Ahmad 1 - Block 4 - St 406 - Parcel 337 - House 21 - PACI NO 94043983,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,yes,close,NO,"Access Issue/rectifier breaker tripped-Our team visited site but couldn't get access, As site is located inside local resideny, Same informed CL Mr. Nofal, team waited over there, Presently team got access and found rectifier breker tripped due to one module faulty/removed and reset the breaker. ala",1,0,Priority,1,3,4,3/4/2026,2026,3,4,Wednesday
NOCINC0006033769,5017696,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033771,5017675,4066,,AHM,MAGWA KOC,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,"Access Issue /MEW Maintenance - as site is located in  (MAGWA KOC) and there is an access issue at site, as per new regulation of KOC. We will send request to KOC for work permit after receiving this will send team. presently  as recived information with from KOC maintenance team that MEW maintenanc",0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033776 ,5017798,4699,,AHM,"Ali Subah Al-Salem - Block 7 - St 28 - Parcel 900024 - PACI NO 92352926, COOP",AC,Frequency / Load / Other,Ambient Low Humidity,Mar,3/4/2026,3/4/2026,,close,YES,AC issue - AC1 thermostat faulty / replaced and Gas charge 1 KG and AC3 indoor motor jam repaired and charging pin repaired. Now alarm cleared.,0,1,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033781,5018004,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",Other,,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033782,5018005,834,,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/4/2026,3/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033783,5017957,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Major,Mar,3/4/2026,3/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033787,5018103,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,"MDG Connected - power provided by ooredoo , their DG having issue so we mobilized and connected MDG at site. Presantly site is clear.",0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033790,5018075,4314,,AHM,"JABER AL ALI, BLK 2, STREET 1, CO-OP 2B",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033793,5018119,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/5/2026,3/5/2026,yes,close,NO,"Ac issue - pour team attended site and reported Ac 1 , Ac2 indoor PCB hanged, reset. Now site is clear.",1,0,Priority,1,3,4,3/5/2026,2026,3,5,Thursday
NOCINC0006033796,5018135,4902,,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Mar,3/5/2026,3/6/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033805,5018502,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Mar,3/5/2026,3/8/2026,,close,NO,we will fill fuel as per our scheduel comes on 9-Apr-26.,0,0,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033817,5018614,5815,S4,AHM,Hadiya - Block 4 - Parcel 900024 - PACI NO 96181001,AC,High Temp 32C,High Temperature 32C,Mar,3/5/2026,3/5/2026,,close,YES,"AC issue - AC control panel wire short / repaired, Ac 3 condenser motor faulty need to be replace . now alarm clear ",0,1,Priority,1,3,4,3/5/2026,2026,3,5,Thursday
NOCINC0006033819,5018673,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/5/2026,3/5/2026,,close,YES,Plan Activity  - Our team visited at site for MDG fuel line connection change . Now completed ,0,1,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033820 ,5018693,4623,,AHM,"UM AL HAIMAN, MOC, BLK 7, STREET 14",AC,High Temp 32C,High Temperature 32C,Mar,3/5/2026,3/7/2026,,close,NO,"Access issue  -  Our team visited at site but couldn't get access as site is located in UM AL Haiman MOC and MOC is closed, will send team tomorrow morning to check, same informed CL Mr. Nofal Our team visited site but couldn't get access due to MOC is closed, team couldn't find harries over there, ",0,0,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033822,5018745,4410,,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/5/2026,3/5/2026,,close,NO,"MEW phase missing - Our team visited at site and found 1 phase missing from MEW, presently phase redtored . Now alarm clear ",0,0,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033825,5018730,4401,,AHM,"MANGAF, Blk 1, STREET 135",MEW,Major / Site Down,MAjor,Mar,3/5/2026,3/5/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033828,5019052,834,,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/5/2026,3/5/2026,,close,NO,"Huawei Issue -  its solar system and informed huawei team to check the issue, Same informed ihscl Mr. Noufal. Please divert to concern team. ",0,0,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033830,5019106,850,,AHM,"DHAHER, BESIDE ROAD 40, PETROL STATION",Fuel/FFS,,Fire Alarm,Mar,3/5/2026,3/6/2026,,close,NO,"Smoke detector dusty - our team attended site and reported smoke detector dusty, cleaned. Now site is clear.",0,0,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033834,5019307,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/6/2026,3/8/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033859,5019614,4902,,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Mar,3/6/2026,3/6/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033860 ,5019625,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/6/2026,3/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033862 ,5019743,4961,,AHM,"SABAH AL AHMAD, BLK 1, CO OP BRANCH",AC,High Temp 32C,High Temperature 32C,Mar,3/6/2026,3/7/2026,,close,YES,"Access issue - our team attended site and reported Access issue as the site is located in co-op and in night time co-op is closed. Same informed Cl. Nofal. Presently Our team attended site and found AC1,2  blower faulty / need to replaced. Now alarm cleared. ",0,1,Priority,1,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033868,5019835,4531,,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/7/2026,3/7/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033873,5019899,4534,,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/7/2026,3/7/2026,,close,NO,"Access issue in night time - our team attended site and reported there is access issue in night time aqs the site located in co-op and in night time, co-op is closed and no outside ladder is available. Presantly site is clear.",0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033880,5019997,4902,,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Mar,3/7/2026,3/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033881,5019949,4949,,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,AC Failure,Mar,3/7/2026,3/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033898,5020432,5999,S4,AHM,Sabah Al-Ahmad Al-marine - Block A1 - Parcel 395 - PACI NO 95291305,MEW,Major / Site Down,Major Radio,Mar,3/7/2026,3/7/2026,yes,close,NO,"MEW main Breaker faulty  - Our team visited at site and found MEW main Breaker was faulty, MEW team rectified the issue and Minor and AC1 alarm is a false alarm which is generating from BTS, please divert this issue to concern team ",1,0,Priority,1,3,4,3/7/2026,2026,3,7,Saturday
NOCINC0006033901 ,5020499,4330,,AHM,"EQAILA, BLK 5,  AL NAUKHAZA MARKET",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/7/2026,,,close,NO,"Rectifier Module Added / False alarm - Our team visited at site and found Minor alarm active due to high load, need to add module, Presently team added module at site . Still minor alarm is active, team checked and reported False Alarm is generatinf from BTS. please divert the issue to concern team.",0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033906,5020686,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033909,5021114,4534,,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/8/2026,3/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033913,5021294,4066,,AHM,MAGWA KOC,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/8/2026,3/16/2026,,close,NO,"Access Issue / Maintenance - as site is located in (MAGWA KOC) and there is an access issue at site, as per new regulation of KOC. We will send request to KOC for work permit after receiving this will send team. presently as received information with from KOC maintenance team that  maintenance work ",0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033927 ,5018818,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/8/2026,3/8/2026,yes,close,NO,duplicate TT ,1,0,Priority,1,3,4,3/8/2026,2026,3,8,Sunday
NOCINC0006033928,5021599,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/8/2026,3/8/2026,yes,close,NO,AC issue - Our team visited at site and found AC 1 PCB Hanged /Reset . Now alarm clear ,1,0,Priority,1,3,4,3/8/2026,2026,3,8,Sunday
NOCINC0006033929,5021694,4961,,AHM,"SABAH AL AHMAD, BLK 1, CO OP BRANCH",AC,High Temp 40C,High Temperature 40C,Mar,3/8/2026,3/8/2026,,close,YES,"Our team attended site and found AC1,2 indoor blower faulty / replaced. Now alarm cleared.",0,1,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033938,5021954,4931,,AHM,"WAFRA, BLK 5",Standby DG,DA on Load,DA on Load,Mar,3/8/2026,3/8/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033939,5021955,4912,,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Mar,3/8/2026,3/8/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033946,5021965,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Mar,3/8/2026,3/21/2026,,close,NO,we will fill fuel as per our scheduel comes on presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033952 ,5022054,850,,AHM,"DHAHER, BESIDE ROAD 40, PETROL STATION",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/8/2026,3/8/2026,,close,NO,4G Load shifted  - Our team visited at site and 4G load shifted from power one to  hueawei rectifier . Now alarm clear ,0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033954 ,5022172,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/8/2026,3/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033961 ,5022287,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/9/2026,3/9/2026,yes,close,NO,"Mobilization issue- our team could not access site as the high security by military personels.again our team visited in the morning,and found AC1 pcb hang/reset, gas charge 1kg,alarm cleared.",1,0,Priority,1,3,4,3/9/2026,2026,3,9,Monday
NOCINC0006033968 ,5022651,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/9/2026,3/9/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033970 ,5022670,4832,,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/9/2026,,close,NO,"MEW Power Failure - team visite with mdg and found ,MEW power failure there. Our PRO Registered Complaint with MEW.while connecting mdg MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033971,5022710,4828,,AHM,Wafra Farms - Block 10 - Parcel 60ب - PACI NO 93826222,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033973 ,5022755,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/9/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,3,4,3/9/2026,2026,3,9,Monday
NOCINC0006033974,5022756,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/9/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,3,4,3/9/2026,2026,3,9,Monday
NOCINC0006033982,NO TT,334,,AHM,"SABAH AL AHMAD, Zone E , combined group ",Rectifier,Minor / Low DC / Fuse,low dc voltage,Mar,3/9/2026,3/9/2026,,close,NO,"Self recovered-Presently site self recoved, also power team on the way to check issue, Same informed Mr. Nofal. Alarm cleared. ",0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033994,5022941,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/9/2026,3/9/2026,yes,close,NO,Our team attended site and found AC1 PCB hang / reset. Now alarm cleared.,1,0,Priority,1,3,4,3/9/2026,2026,3,9,Monday
NOCINC0006034008 ,5023245,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/10/2026,3/10/2026,,close,NO,AC issue - Our team visited at site and found AC 1 PCB Hanged /Reset . Now alarm clear ,0,0,Priority,1,3,4,3/10/2026,2026,3,10,Tuesday
NOCINC0006034015,5023388,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/10/2026,3/12/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034018,5023496,4912,,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Mar,3/10/2026,3/10/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034019,5023502,4931,,AHM,"WAFRA, BLK 5",Standby DG,DA on Load,DA on Load,Mar,3/10/2026,3/10/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034031,NO TT,869,,AHM,"JULAIA Camping area, 1.5 KM ",AC,Aircon 2 Alarm,AC2 alarm,Mar,3/10/2026,3/10/2026,,close,NO,duplicate TT ,0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
