Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034032,5023628,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 40C,High Temperature 40C,Mar,3/10/2026,3/10/2026,yes,close,YES,Our team attend site and found AC2 Outdoor coil sensor change. Now alarm cleared.,1,1,Priority,1,3,4,3/10/2026,2026,3,10,Tuesday
NOCINC0006034039,5023704,4486,,AHM,"ABU HALIFA, BLOCK-2, STREET-1, BUILDING 18, SENYAR REAL ESTATE",AC,High Temp 32C,High Temperature 32C,Mar,3/10/2026,3/10/2026,,close,YES,AC issue - Our team attended site and found AC 1 indoor motor faulty / replaced. Now alarm cleared.,0,1,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034042,5023706,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,major,Mar,3/10/2026,3/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,4,3/10/2026,2026,3,10,Tuesday
NOCINC0006034043 ,5023746,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,major,Mar,3/10/2026,3/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,4,3/10/2026,2026,3,10,Tuesday
NOCINC0006034048,5022641,869,,AHM,"JULAIA Camping area, 1.5 KM ",AC,Aircon 2 Alarm,Aircon2,Mar,3/10/2026,3/10/2026,,close,NO,"After Al-bahar PM AC 2 active -After Al-bahar PM AC 2 active, Our team attend site and and found AC2 breaker triped /  reset. Now alarm cleared.",0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034056,5024011,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034072,5024482,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034073,5024598,5911,S4,AHM,Mangaf - Block 3 - St 22 - Parcel 6132 - Building 26 - PACI NO 91684937,AC,High Temp 32C,HT32/DA on Load,Mar,3/11/2026,3/11/2026,,close,NO,self cleared -after ac pm alarm was active. presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,4,3/11/2026,2026,3,11,Wednesday
NOCINC0006034084,5024723,4067,,AHM,BURGAN KOC,Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW Power Failure/Access Issue -As site is located inside burgan KOC. MEW power failure there. Our PRO Registered Complaint with MEW. We will send team to check the DG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034093,5024917,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,4,3/11/2026,2026,3,11,Wednesday
NOCINC0006034098,5025045,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/11/2026,3/11/2026,,close,NO,"Our team attended site and found AC1,2 PCB hang / reset. Now alarm cleared.",0,0,Priority,1,3,4,3/11/2026,2026,3,11,Wednesday
NOCINC0006034099,5025001,843,,AHM,"SULAIBIYA industrial 3, block 1, outside firefighting training center",Fuel/FFS,,Under Fuel Level,Mar,3/11/2026,3/12/2026,,close,NO,"Fuel filed by tanker-we will fill fuel, as our schedule comes, Presently our team filled fuel by tanker. Alarm cleared. ",0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034105,5025113,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,major,Mar,3/11/2026,3/11/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034108,5025217,4704,,AHM,ARIFJAN  open area,DG,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,YES,"DG issue - Our team attended site and Reported DG stopped due to Dynamo faulty, repaired and started DG. Now site is clear.",0,1,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034109,5025248,5733,,AHM,"JULAIA NAVAL BASE, ROAD 245",DG,Major / Site Down,Rectifier Major + site down,Mar,3/11/2026,3/13/2026,,close,NO," Access issue/DG No fuel - Our DG team attended site and update security did not allow to enter the site, as site is located in ( JULAIA NAVAL BASE, ROAD 245 ) follow up in progress / same inform CL Mr. Nofal. Later Zain team arranged access for our team to fill the fuel and do the DG PM, Presently ",0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034117 ,5025425,4305,,AHM,"Jaber Al-Ali - Block 6 - St 1 - Parcel 900013 - PACI NO 91184801, COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/12/2026,,close,NO,Building sub DB tripped due to rain - our team attended site and found cooperative sub DB breaker triped due to rain. Presenttly  and connected MDG at site.,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034119,5025374,4308,,AHM,"JABER AL ALI, BLK 7, STREET 3,CO OP 7b",Fuel/FFS,,Fire Alarm Failure,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034125,5025629,5879,,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/12/2026,,close,NO,AC Issue Due to rain-/Mobilization issue- our team could not access site as the high security by military personels.again our team visited in the morning and found AC1 pcb hang/reset. alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034132,5025850,4433,,AHM,"Mangaf - Block 1 - St 115 - Parcel 900005 - PACI NO 93282958, COOP",AC,High Temp 40C,High Temperature 40C,Mar,3/12/2026,3/12/2026,,close,NO,"AC Issue Due to rain-Team visited and AC 1, AC 2 Gas charged 2 KG total. Alarm cleared. ",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034136,5025855,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034142 ,5026027,4901,,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034140 ,5026018,4064,,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Mar,3/12/2026,3/12/2026,,close,NO,"Due to Rain MEW Power Failure - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034141 ,5026017,4987,,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Mar,3/12/2026,3/12/2026,,close,NO,"Due to Rain MEW Power Failure - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034139,5026016,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Mar,3/12/2026,3/12/2026,,close,NO,"Due to Rain MEW Power Failure - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034138,5026014,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure/MDG connected -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034145,5026039,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,4,3/12/2026,2026,3,12,Thursday
NOCINC0006034146,5026056,4947,,AHM,"SABAH AL AHMED-3, ZAONE-C, MAIN CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034164,5026281,4577,,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure due to rain/MDG connected - Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034166,5026345,5827,,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,due to rain - MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034167 ,5026346,5932,,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034170,5026398,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/12/2026,3/13/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034171 ,5026401,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,3,4,3/12/2026,2026,3,12,Thursday
NOCINC0006034178 ,5026609,4921,,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034185,5026672,4949,,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,AC Failure,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034198,5026808,4531,,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034201,5026817,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Minor Radio,Mar,3/12/2026,3/12/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034203,5026906,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",Other,,Equipment:AC Failure,Mar,3/12/2026,,,close,NO,Fuel issue - AL Bahar team attended site and reported their DG stopped due to no fuel. Our team attended site and reported there is no fuel in DG  abd DG stopped due to high consumption. We temporarily filled fuel and started DG. Now site is clear.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034211,5027022,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034212,5027023,4904,,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034213,5027028,4903,,AHM,"WAFRA, PAAF, BLK-9",AC,High Temp 40C,High Temperature 40C,Mar,3/12/2026,3/13/2026,,close,NO,"Ac issue - our team attended site and reported Ac1 ice for,med, removes. Ac2 1.5  kg Gas charged. Now site is clear.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034212,5027023,4904,,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034214,5027098,4486,,AHM,"ABU HALIFA, BLOCK-2, STREET-1, BUILDING 18, SENYAR REAL ESTATE",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034225,5027352,4921,,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034233,5027364,4989,,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"Access issue - As the site is located in Qerens MOI, we do not have access to the site. Presantly site is clear.",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034234,5027411,4007,,AHM,"QERENES MOI , BOARDER AREA",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"Access issue - As the site is located in Qerens MOI, we do not have access to the site. Presantly site is clear.",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034237,5027508,4448,,AHM,"MANGAF BLK 3, STREET 7",Fuel/FFS,,Fire Alarm Failure,Mar,3/13/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034240,5027477,938,,AHM,Wafra Farms,AC,Frequency / Load / Other,Lithium Battery Protection,Mar,3/13/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034241,5027478,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"Access Issue/MEW power failure due to rain/MDG connected-Team visited site but couldn't gate access due to main get is closed, team is waited for access, same informed CL Mr. Noufal, Presently team got access and found MEW power failure there due to rain, team connected MDG at site. Alarm cleared. ",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034244,5027492,4763,,AHM,"KHAIRAN MOI- RELOCATION SITE , ROAD 290",AC,Frequency / Load / Other,Phase L1 Failure,Mar,3/13/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034245,5027643,4734,,AHM,"BNEIDER petrol pump, BESIDE ROAD 40",AC,Aircon 2 Alarm,Aircon2 Aircon3,Mar,3/13/2026,3/13/2026,,close,NO,"Sub DB main breaker tripped due to Rain-Team visited and found Sub DB Main breaker tripped due to Rain, inside shelter, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034250,5027654,4504,,AHM,Fahaheel - Block 4 - St 6 - Parcel 13 - PACI Unit NO 13700524,AC,Aircon 1 Alarm,Aircon1,Mar,3/13/2026,3/13/2026,,close,NO,AC issue due to Rain-Team visited site and found AC 1 breaker tripped due to rain / reset. Alarm cleared. ,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034253 ,5027702,4920,,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034269,5027835,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/13/2026,3/16/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034277 ,5024889,5783,S4,AHM,ARIFJAN  15th Brigade,AC,High Temp 32C,High Temperature  #  32*C,Mar,3/13/2026,,yes,In progress,NO," Access Issue  Due to current situation   -There is an access issue at site due to current situation , As site is located inside ARIFJAN  15th Brigade, we need access pass to enter the site, Same informed CL Mr. Nofal. ",1,0,Priority,1,3,4,3/13/2026,2026,3,13,Friday
NOCINC0006034279 ,5028047,5961,,AHM,Wafra Farms - Block 6 - Parcel 1ص - PACI NO 93829896 - Unit PACI NO19536331,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034284,5028134,4695,,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Major,Mar,3/13/2026,3/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034285,5028262,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Major,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034286,5028142,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034288 ,5028279,4416,,AHM,"FAHAD AL AHMAD, BLK-1, STREET-113, HOUSE-26",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,YES,Zain main Breaker tripped power cable short    -   Our team visited at site and found Zain main breaker was tripped / Reset  and power cable was short /repaired . Now alarm clear,0,1,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034294,5028549,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034297,5028660,854,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 278",DG,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/14/2026,,close,YES,"DG issue - our team attended site and reported DG stopprd due too oil pressure sensor faulty, replaced and started DG. Now site is clear.",0,1,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034298,5028666,4416,,AHM,"FAHAD AL AHMAD, BLK-1, STREET-113, HOUSE-26",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034307,5028846,4315,,AHM,"JABER AL ALI, BK 4, STREET 41, CO-OP 4",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,Access Issue/MDG Connected-Our team visited site but couldn't get access due to cooperative is closed. Presently we mobilized and connected MDG at site. Alarm cleared.,0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034312,5029667,4975,,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,"MEW Power Failure - Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. MDG team reached with MDG, while connecting MDG, MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034314,5029683,936,,AHM,"WAFRA, ROAD 306, after 15 KM DESERT",Other,,AC Failure,Mar,3/14/2026,3/14/2026,,close,NO,"al bahar dg-its al bahar dg,pls divert.",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034324,5030076,4919,,AHM,"WAFRA, QUTAIBA AL GHANIM FARM, BLK 2",AC,High Temp 32C,High Temperature 32C,Mar,3/14/2026,3/14/2026,,close,YES,"AC issue  -  AC 1 and 3 compressor heat up made it cool, AC 1 charging pin leak repaired Gas charged 2KG, AC 3 Gas charged 1 KG . Now alarm clear ",0,1,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034335,5030456,5879,,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 40C,High Temperature 40C,Mar,3/14/2026,3/14/2026,,close,NO,"Our team attended site and found AC1,2 PCB hanged / reset. Now alarm cleared.",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034336,5030457,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034336 ,5030457,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Standby DG,Major / Site Down,Major,Mar,3/14/2026,3/14/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034339,5030593,4483,,AHM,"ABU HALIFA, Police Station Blk 2",Fuel/FFS,,Fire Alarm,Mar,3/14/2026,3/14/2026,,close,NO,FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034346,5030766,4026,,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,Other,AC Failure,Mar,3/14/2026,3/14/2026,,close,NO,"No fuel - our team attended site and reported there is no fuel In standby DG, as per our schedule 15 march is next filling date, As the site is S2 connected site, we filled fuel temporary. Presantly site is clear.",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034348,5030993,5843,,AHM,"KHAIRAN, BLOCK-A5",MEW,Major / Site Down,AC Failure,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034349,5030961,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Mar,3/14/2026,3/28/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034352,5031154,5910,,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034346,5030766,4026,,AHM,"UM GDAIR, NEAR AHMED AL JABER AIR BASE",Standby DG,DA on Load,Phase L3 Failure / DA on load,Mar,3/15/2026,3/15/2026,,close,NO,breaker tripped - our team visited site and found rectifier single breaker trip reset presently stand by dg running at site ,0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034360,5028854,4315,,AHM,"JABER AL ALI, BK 4, STREET 41, CO-OP 4",MEW,Major / Site Down,major,Mar,3/15/2026,3/15/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034362 ,5031717,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",3rd Party,,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034365,5031797,5932,,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio + Major,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034366,5031868,4919,,AHM,"WAFRA, QUTAIBA AL GHANIM FARM, BLK 2",AC,High Temp 40C,High Temperature 40C,Mar,3/15/2026,3/15/2026,,close,YES,Ac Issue - AC 2 Compressor faulty / Replaced and Capacitor and  Contactor faulty replaced and one meter Capillary replaced and terminal wire replaced and  Gas charged 2KG. Alarm cleared. ,0,1,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034385,5032399,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,YES,"AC issue - Our team attended site and found AC2 compressor, capacitor Faulty / replaced and Gas charge 1.5KG. Now alarm cleared.",0,1,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034387,5032498,4984,,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,major,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034412,5033570,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034412,5033570,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034424,5033908,4950,,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034428,5034014,5979,,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034433,NC5034106,4921,,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034440,5034306,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,Batttery checking-Team visited site for battery checking/completed. Alarm cleared. ,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034442,5034309,4546,,AHM,"FAHAHEEL, BLK 5, STREET 3, PWC logisitic",AC,High Temp 32C,High Temperature 32C,Mar,3/16/2026,3/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034443 ,5034258,5928,,AHM,KIPIC sea ISLAND,MEW,Major / Site Down,Site Down,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034477,5034786,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034482 ,5034936,4315,,AHM,"JABER AL ALI, BK 4, STREET 41, CO-OP 4",MEW,Major / Site Down,Major,Mar,3/17/2026,3/17/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034492,5035204,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/17/2026,3/17/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034499 ,5035604,4921,,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,MEW  Power Failure/MDG Connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034500,5035576,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/17/2026,3/17/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034518,5036093,4623,,AHM,"UM AL HAIMAN, MOC, BLK 7, STREET 14",AC,High Temp 32C,High Temperature 32C,Mar,3/17/2026,3/17/2026,,close,YES,"AC issue - our team visited site,and found AC1 indoor motor faulty replaced,AC2 pcb hang reset,now alarm clear.",0,1,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034524,5036166,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034525,5036175,4442,,AHM,"HADIYA, BLOCK-5, ST-15",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,"Our Main breaker tripped/Local residency-We can't connect MDG, As site is located inside local residency, Also Our team visited site and found our Main breaker was tripped inside electrical room, team reset it. Same informed CL Mr. Ahmed Failkawy. Alarm cleared.",0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034526,5036570,4921,,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034535 ,5036074,4920,,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Mar,3/18/2026,3/19/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034547,5037222,895,,AHM,"SABAHIYA BLK 5 , STREET 8",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/18/2026,3/18/2026,,close,NO,"Plan Activity  -  Our team visited at site for DG troubleshooting, we mobilized and connected MDG at site . Now alarm clear ",0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034549,5037180,4507,,AHM,"FAHAD AL AHMED MEW, BLK 3, STREET 306",MEW,Minor / Radio,Fuse Failure Radio,Mar,3/18/2026,3/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034551,5037296,4065,,AHM,"WARA, MOI, KOC",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/19/2026,,close,NO,"Acess Issue - Site is located inside the ( WARA, MOI, KOC ) We don’t have pass. We have applied pass through online as per new processes and waiting for approval same inform to CL Mr.nofal. Presently power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034560,5037398,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/18/2026,3/19/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034563,NO TT,394,,AHM,"KABD, WAFRA ROAD, UNITED PRECISION DRILLING COMPANY (UPDC)",AC,High Temp 32C,HT 32/40,Mar,3/18/2026,3/18/2026,,close,NO,"AC issue -our team visit site ,and found  AC2 PCB hang reset,now alarm clear",0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034568,5037421,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Mar,3/18/2026,3/23/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034604,5039230,5910,,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/19/2026,,close,NO,MEW  Power Failure/MDG Connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034624,5040154,4703,,AHM,"NUWAISEEB, NEAR AL JASSERA RESORT, ROAD 290",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/19/2026,3/20/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034627 ,5040228,5932,,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/19/2026,3/20/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034626,5040227,5827,,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/19/2026,3/20/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034633,5040362,5843,,AHM,"KHAIRAN, BLOCK-A5",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,"MEW power failure / Local residency  -  Our team visited as site and found MEW power failure there as site is located in local Residency so we can't connect MDg at site, Presently power restored . Now alarm clear ",0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034642,5040826,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/20/2026,3/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034645,5041047,4485,,AHM,"MANGAF, BLK-1, STREET-165, HOUSE-15",AC,Aircon 2 Alarm,Aircon2,Mar,3/20/2026,3/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034648 ,5041153,4418,,AHM,"HADIYA,NEAR ADAN HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034651,5041184,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,High Temperature 40C,Mar,3/20/2026,3/21/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034653,5041190,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MDG No fuel -  Our team visited at site and found MDG Stopped due to no fuel Presently team started MDG from MDG base tank. Alarm cleared. ,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034655,5041296,907,,AHM,"JULAIA, SHAIKH SALEM AL-SABAH CHALET/1716, ROAD 240",AC,High Temp 32C,High Temperature 32C,Mar,3/20/2026,3/20/2026,,close,YES,"AC Issue - our team visited site, and  Ac2 outdoor fan blade replaceed and compressor heatup ,made it coolled,now alarm clear.",0,1,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034660,5041369,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006033946,5021965,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Mar,3/21/2026,3/25/2026,,close,NO,self cleared-we will fill fuel as per our scheduel comes on  9th April. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034685,5042535,4440,,AHM,"ABU HALIFA, AL SAHIL CLUB, BLK 1, BESIDE ABDULLA HAMAD HASHIM ROAD ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/21/2026,3/21/2026,,close,NO,MEW Power restored -Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW.while connecting mdg MEW power restored. Now alarm cleared.,0,0,Priority,1,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034692,5042949,4949,,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034696,5043171,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",AC,High Temp 32C,HT32,Mar,3/22/2026,3/22/2026,,close,YES,"AC issue - AC1,2 compressor faulty need to replaced AC2 cooling coil leak repaired. Now alarm cleared.",0,1,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034702,5043370,5979,,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034703 ,5043434,4440,,AHM,"ABU HALIFA, AL SAHIL CLUB, BLK 1, BESIDE ABDULLA HAMAD HASHIM ROAD ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034703,5043434,4440,,AHM,"ABU HALIFA, AL SAHIL CLUB, BLK 1, BESIDE ABDULLA HAMAD HASHIM ROAD ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,"Sub DB main breaker tripped - Team visited and found Sub DB Main breaker tripped, outside the shelter, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034710,5043506,4577,,AHM,"BNEIDER, ROAD 250, SHALAY 2166",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
OCINC0006034714,5043551,4832,,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,major,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034718,5043526,4703,,AHM,"NUWAISEEB, NEAR AL JASSERA RESORT, ROAD 290",Other,,major,Mar,3/22/2026,3/22/2026,,close,NO,MEW power restored/MDG disconnected-Our team visited site and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034722,5043536,4685,,AHM,"SHUAIBA, MOI",MEW,Major / Site Down,Rectifier major,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034728,5043737,4832,,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034731 ,5039570,315,,AHM,"WAFRA, BLK 1, NEAR KHALED AL WAHED FARM",DG,Major / Site Down,Major,Mar,3/22/2026,3/22/2026,,close,NO,DG issue -  DG stopped due to solenoid wire Loose / Secured and started DG . Now alarm clear ,0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034115,5025420,4859,,AHM,"KABD, Rajim Khashman ( Al Hejeen)- Block 4",MEW,Major / Site Down,The Data Transmission Channel Between the Trace Serve,Mar,3/23/2026,3/23/2026,,close,NO,Our team visited at site and found Huawei Rectifier GND DCDU Breaker was tripped / Reset . Now alarm clear,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034737,no tt ,5879,,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),Door,,Door open alarm active in RMS,Mar,3/23/2026,3/23/2026,,close,NO,"Door is Already open same we have informed CL Mr. Nofal, please close tt ",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034741,5044178,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,High Temperature 40C,Mar,3/23/2026,3/25/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
