Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034743,5044130,4440,,AHM,"ABU HALIFA, AL SAHIL CLUB, BLK 1, BESIDE ABDULLA HAMAD HASHIM ROAD ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,"Main DB breaker tripped - Team visited and found  DB Main breaker tripped, outside the shelter, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034752,5044252,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Under Fuel Level,Mar,3/23/2026,3/25/2026,,close,NO,False alarm- under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034765,5044347,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Mar,3/23/2026,3/25/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034769,5044301,4655,,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034768,5044300,4703,,AHM,"NUWAISEEB, NEAR AL JASSERA RESORT, ROAD 290",MEW,Major / Site Down,AC Failure+Major,Mar,3/23/2026,3/23/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034767,NO TT,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",Rectifier,Minor / Low DC / Fuse,fuse failure,Mar,3/23/2026,3/23/2026,,close,NO,Alarm reconfigured - team visited site and reconfigured the alarm. Alarm cleared,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NO TT,NO TT,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",Rectifier,Minor / Low DC / Fuse,fuse failure,Mar,3/23/2026,3/24/2026,,close,NO,Duplicate TT / closed by munir,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034760,5044240,978,,AHM,South Sabah Al Ahmed,Standby DG,Major / Site Down,major,Mar,3/23/2026,3/23/2026,,close,NO,"al bahar DG  - al bahar team visited at site and reported their DG running normally but major alarm still active,  Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034775,5044370,4624,,AHM,"Shuaiba, Industrial Area, Block-8, Gulf SPIC company",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/24/2026,,close,NO," Breaker tripped in Electrical room - MDG connected  /    Our team visited at site and found Breaker tripped in Electrical room and electrical room is closed and security don't have key same informed CL Mr. Nofal, Presently we mobilized and connected MDg at site . now alarm clear",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034776,5044376,5779,,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",MEW,Major / Site Down,Major,Mar,3/23/2026,3/23/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034777,5044377,4932,,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,major,Mar,3/23/2026,3/23/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034778,5044378,4782,,AHM,"NUWAISEEB, ROAD 285",Standby DG,DA on Load,DA on Load,Mar,3/23/2026,3/23/2026,,close,NO,"MEW Power Failure Due to rain  - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034781,5044408,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/24/2026,,close,NO,"MEW power failure there due to rain - can't connect MDG due to Water logging in the area  /   Our team visited at site with MDG  but due to rain water logging in the area so team  can't reach at site same informed CL Mr. Ahmed falkewaey, Presently power restored . now alarm clear ",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034784,5044411,978,,AHM,South Sabah Al Ahmed,Standby DG,Major / Site Down,major,Mar,3/23/2026,3/23/2026,,close,NO,Al bahar DG   -  Al bahar team visited at site and reported Their DG running normally later our team visited at site and found Huwaei rectifier and controller hanged / Reset . Now alarm clear ,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034785,5044414,938,,AHM,Wafra Farms,DG,Major / Site Down,major,Mar,3/23/2026,3/23/2026,,close,NO,Its Al bahar DG. Please divert it to concern team,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034788,NO TT,4907,,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on load,Mar,3/23/2026,3/23/2026,,close,NO,"MEW Power Failure Due to rain  - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NO TT,NO TT,4907,,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on load,Mar,3/23/2026,3/24/2026,,close,NO,Duplicate TT / closed by munir,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034792 ,5044481,4763,,AHM,"KHAIRAN MOI- RELOCATION SITE , ROAD 290",AC,High Temp 32C,Alarm 1586_Phase L1 Failure_2026-03-23 17:44:24 is correlated with the OWS ticket INC-20260323-00000548,Mar,3/23/2026,3/23/2026,,close,NO,"Our team visited at site  but due to rain water logging in the area so team  can't reach at site presently Our team again attended site and reported MEWphase issue at site, team adjusted load on available modules. Now site is clear. ",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034794,5044428,4709,,AHM,"NUWAISEEB, BORDER SEQURITY POLICE OFFICE",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/23/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure -   MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored But major alarm still active again power team visited at site and Multiple rectifier Model faulty /removed .now ala,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
OCINC0006034793,5044482,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/23/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034795,5044429,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/23/2026,3/24/2026,,close,NO,"MEW Power Failure Due to rain  - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034779,5044402,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Alarm 65044_High Temperature 40C_2026-03-23 17:08:37 is correlated with the OWS ticket INC-20260323-00000467,Mar,3/23/2026,3/23/2026,,close,NO,Due to rain MEW Power Failure /  MDG Connected  - MEW power failure there due to rain. Presently we Mobilized and connected MDG at site. Now alarm clear,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034798 ,5044553,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/23/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MDG Connected  /   MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034797 ,5044506,4832,,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/23/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034801 ,5044559,4907,,AHM,"WAFRA, BLK 8, ROAD 500",Tower Light,,Tower Light Failure,Mar,3/24/2026,3/24/2026,,close,NO,"false alarm - Our team visited at site and found Tower light failure alarm is false alarm which is generating from BTS, please divert this issue to concern team ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034804,5044897,4737,,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Major / Site Down,:Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,"MEW Power Failure Due to rain  - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG did not start, we assigned dg team to check in between MEW power restored . Now alarm clear ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034810 ,5044937,4737,,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,"team visited at site for DG inspection. now completed 
",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034811,5044942,4708,,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",AC,High Temp 40C,High Temperature 40C,Mar,3/24/2026,3/24/2026,,close,YES,"AC issue / due to rain - Our team attended site and found AC2 control panel wire short / repaired, AC3 gas charging PIN leak repaired gas charge 2KG. Now alarm cleared.",0,1,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034799,5044515,4709,,AHM,"NUWAISEEB, BORDER SEQURITY POLICE OFFICE",AC,Frequency / Load / Other,Low Fuel Alarm,Mar,3/24/2026,3/24/2026,,close,NO,ETEN Module Added - Our team visited at site and found three module faulty remove and add three ETEN module at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034818,5044988,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034820,5045016,4932,,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,major,Mar,3/24/2026,3/24/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034822,5045050,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",AC,Aircon 2 Alarm,Aircon2,Mar,3/24/2026,3/24/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, contactor replaced, one  and  Gas charged 3.5KG. Alarm cleared. ",0,1,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034829,5045058,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034828,5045025,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/24/2026,3/24/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034831,5045034,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034832,5045076,4655,,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034841,5045177,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,Other,,major,Mar,3/24/2026,3/24/2026,,close,NO,MDG No fuel -  Our team visited at site and found MDG Stopped due to no fuel.Presently team filled fuel and started MDG. Alarm cleared. ,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034840,5045252,4975,,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034846,5045295,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",Other,,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034861,5045417,4663,,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,:DA on Load,Mar,3/24/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034866 ,5045489,4950,,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034868,5045547,5779,,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/25/2026,,close,NO,"Access issue During night time - Our team visited at site but couldn't get access as farm is closed during night time and Harris in not attending calls same informed CL Mr. Nofal, Presently power Restored . Now alarm clear ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034869 ,5045555,4902,,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Mar,3/24/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034870,5045563,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/25/2026,,close,NO,"someone turned OF MDG  -  Our team visited at site and found someone turned off Our MDG, team started MDG . Now alarm clear ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034873,5045846,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/25/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW , Presently we mobilized and connect MDG at site . Now alarm clear",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034874,5045805,4975,,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034879 ,5045903,389,,AHM,"BNEIDER, CHALETS, OPEN AREA",Standby DG,Major / Site Down,Site Down,Mar,3/25/2026,3/25/2026,,close,NO,al bahar DG ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034875,5045886,978,,AHM,South Sabah Al Ahmed,Standby DG,Other,Genset Work Abnormally,Mar,3/25/2026,3/25/2026,,close,NO,"Not power issue-Al bahar team visited at site and reported their DG running at site but Genset work Abnormally alarm still active, Now our team visited site and found voltage fluctuation from Al bahar DG due to witch this alarm acitve, Please divert to concerned tam. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034886,5045995,938,,AHM,Wafra Farms,Standby DG,Major / Site Down,major,Mar,3/25/2026,3/25/2026,,close,NO,Al Bahar DG ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034890,5046003,4902,,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034888,5046058,4989,,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW  . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034889,5046060,4981,,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,da on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034891 ,5046005,4007,,AHM,"QERENES MOI , BOARDER AREA",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW  . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034892,5046009,5033,,AHM,KABD AHMED AL- JABAR AIR BASE,MEW,Major / Site Down,RAN-Nokia:D-UM-GUD-MoD-CO-MPT-5033:Communication Alarm:NE3SWS AGENT NOT RESPONDING TO REQUESTS,Mar,3/25/2026,3/25/2026,,close,NO," Access Issue Due to current situation/site is in MOD, also Need pass-There is an access issue at site due to current situation also  We don’t have MOD pass. We have already  applied for new passes. , As site is located inside  KABD AHMED AL- JABAR AIR BASE, MEW power failure was there due to rain, ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034902 ,5046113,4624,,AHM,"Shuaiba, Industrial Area, Block-8, Gulf SPIC company",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034904 ,5046124,4316,,AHM,"JABER AL ALI, BLK 3, STREET 9, CO-OP 3",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034905 ,5046133,4517,,AHM,"Ahmadi, BLK 8,  KOC new office building complex. ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,c,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034906,5046199,4989,,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,site down,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034907,5046177,5910,,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,site down,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034909,5046202,4828,,AHM,Wafra Farms - Block 10 - Parcel 60ب - PACI NO 93826222,MEW,Major / Site Down,site down,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034911,5046184,4017,,AHM,"NEW WAFRA, BLOCK-7, STREET-728, COOP BRANCH-6",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034915 ,5046208,4919,,AHM,"WAFRA, QUTAIBA AL GHANIM FARM, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034914,5046189,4592,,AHM,"Wafra Residential - Block 5 - St 541 - Parcel 900070 - PACI NO 95657741, COOP-1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034916 ,5046243,4842,,AHM,"NEW WAFRA, BLOCK-7, STREET-751, COOP BRANCH-7",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034918,5046251,4774,,AHM,JULAIA MOI,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034919,5046254,4762,,AHM,"DUBAYIYAH RESORT, DUBAYIYAH Road 233",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034922,5046217,4622,,AHM,Ali Subah Al-Salem - Block 9 - St 1 - Parcel 900026 - PACI NO 92773149 - Commercial Building -COOP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure -Team visited and found MEW power failure there due to rain. Our PRO Registered Complaint. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034921,5046213,4627,,AHM,"UM AL HAIMAN, BLK 4, BLK 4, STREET 2",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Building sub DB main breaker tripped-Our team visited site and found building sub DB main breaker tripped due to Rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034920,5046214,4698,,AHM,Ali Subah Al-Salem - Block 6 - St 2 - Parcel 900016 - PACI NO 92397892 -COOP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure -Team visited and found MEW power failure there due to rain. Our PRO Registered Complaint. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034923,5046258,4922,,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034924,5046271,4695,,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034925,5046272,5979,,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034926,5046278,4537,,AHM,"Fahad Al-Ahmad - Block 2 - St 217 - Parcel 900016 - PACI NO 92523385, COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034929 ,5046349,5779,,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034930,5046352,4942,,AHM,"WAFRA, FARM ROAD ( FROM NUWAISEEB BOARDER )",Standby DG,DA on Load,Da on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034931,5046357,996,,AHM,"Al ZOUR, KIPIC ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034933 ,5046363,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034932,5046359,4834,,AHM,"WAFRA, BLOCK-6, PRIVATE FARM, CONTACT-55317419-97539000",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034934 ,5046362,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034935,5046303,4705,,AHM,"AL ZOOR, POWER PLANT ( MEW )",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034937,5046371,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034939,5046372,4753,,AHM,"KHAIRAN, LAGOON CITY KHAIRAN Road 278",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034938,5046311,399,,AHM,"KHAIRAN, MARINE CITY, BLOCK-4, BESIDE MEW STATION",MEW,Major / Site Down,Site Down,Mar,3/25/2026,3/25/2026,,close,NO,Its Al bahar DG. Please divert it to concern team,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034943,5046397,602,,AHM,Khairan Block 5,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Its Al bahar DG. Please divert it to concern team,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034947,5046420,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034949,5046427,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034741,5044178,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,HT 40,Mar,3/25/2026,4/2/2026,,close,NO,"Access issue - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034951,5046435,4932,,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Due to rain MEW Power Failure -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint. Our MDG team reached with MDG, while connecting MDG MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034952,5046463,4950,,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034955 ,5046496,4448,,AHM,"MANGAF BLK 3, STREET 7",MEW,Major / Site Down,AC 2,Mar,3/25/2026,3/25/2026,,close,YES,"AC issue due to rain-AC Control Panel AC 2 relay faulty due to rain, team replaced it. Alarm cleared. ",0,1,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034956,5046500,4903,,AHM,"WAFRA, PAAF, BLK-9",MEW,Major / Site Down,HT 40 / FAF,Mar,3/25/2026,3/25/2026,,close,YES,"AC Issue due to Rain-Team visited AC 2 Gas charged 2KG, AC 1 leak, need to repaire. Alarm cleared. ",0,1,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034957,5046509,4742,,AHM,"JULAIYA, PRIVATE CHALET, RELOCATION OF EXISTING SITE",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Building sub DB main breaker tripped-Our team visited site and found building sub DB main breaker tripped due to Rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034958 ,5046516,4064,,AHM,"WAFRA, ROAD 306",Tower Light,,Tower Light Failure,Mar,3/25/2026,3/27/2026,,close,NO,"can't wnter site dur to water logging in the area - Our team visited at site and found there is too much ain water logging in the area due to rain so team can’t reach at site same informed CL Mr. Nofal, our team again visited and got access, team found tower light breaker tripped due to rain, reset ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034937,5046371,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034960 ,5045135,5972,,AHM,Wafra Farms - Block 9 - Parcel 9وم - PACI NO 93269753 - Unit PACI NO17824348,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Due to rain MEW Power Failure -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint. MDG team reacehd with MDG, while connecting MDG, MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034963 ,5045136,5961,,AHM,Wafra Farms - Block 6 - Parcel 1ص - PACI NO 93829896 - Unit PACI NO19536331,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034966 ,5046563,5979,,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,Other,,Rectifier Major Radio / Low Fuel Alarm,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure/MDG Connected -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint. Presently MDG team reached with MDG and connected MDG at site but low fuel alarm activestill active as the battery chaarging not complete. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034969,5046570,4903,,AHM,"WAFRA, PAAF, BLK-9",MEW,Major / Site Down,Fire alarm failure,Mar,3/25/2026,3/25/2026,,close,NO,Duplicate TT,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034971,5046535,5779,,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034937,5046371,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Site Down,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently we mobilized MDG In between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034976,5046578,4932,,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Duplicate TT,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034937,5046371,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Site Down,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure/MDG connected - Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034983,5046646,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034986 ,5046615,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Mar,3/25/2026,3/26/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034989,5046628,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Its Al bahar DG. Please divert it to concern team,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034993,5046747,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034995,5046793,4695,,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034972,5046536,4805,,AHM,"KABD, MUNICIPALITY, Open area,, near kuwait camel racing club",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Al bahar team visited at site and reported their DG running Normally, again our team visited at site and found al bahar dg Breaker was tripped /reset . Now alarm clear ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035027,5047152,4304,,AHM,"JABER AL ALI POLICE STATION, BLK 8, STREET 103",Fuel/FFS,,Fire Alarm Failure,Mar,3/25/2026,3/25/2026,,close,NO,Our tem visited at site and found Earth faulty / Rectifierd . Now alarm clear ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035029,5047195,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",AC,Frequency / Load / Other,Overdischarge,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035033 ,5047206,4932,,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,Major,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035034 ,5047214,4308,,AHM,"JABER AL ALI, BLK 7, STREET 3,CO OP 7b",MEW,Major / Site Down,Major,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035047,5047300,4354,,AHM,"EGAILA, BLK-1, STREET-107, HOUSE-4, PARCEL-767",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035053,5047331,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW  Power Failure due to rain / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035056,5047383,4903,,AHM,"WAFRA, PAAF, BLK-9",AC,High Temp 32C,HT32 / 40,Mar,3/26/2026,3/26/2026,,close,YES,"AC Issue due to Rain-Site is delay due to heavy Rain, Team visited site and found AC 2 contactor faulty due to rain, replaced it, ice removed, Thermostate replaced 90 degree. Alarm cleared. ",0,1,Priority,1,3,,3/26/2026,2026,3,26,Thursday
NOCINC0006035044,5047281,4805,,AHM,"KABD, MUNICIPALITY, Open area,, near kuwait camel racing club",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Al bahar DG breaker tripped due to rain-Al bahar team visited site and found their DG running normally, Later our power team attened site and found Al bahar DG breaker tripped due to rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
NO TT,5047622,4537,,AHM,"Fahad Al-Ahmad - Block 2 - St 217 - Parcel 900016 - PACI NO 92523385, COOP",Rectifier,Minor / Low DC / Fuse,LOW DC,Mar,3/26/2026,3/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
NOCINC0006035057,NO TT,5879,,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),Door,,Door Open alarm active,Mar,3/26/2026,3/27/2026,,close,NO,5051471- duplicate tt,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
no TT,5047658,4907,,AHM,"WAFRA, BLK 8, ROAD 500",MEW,Major / Site Down,MAJOR,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
NO TT,5047702,4989,,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Major,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047674,4695,,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
NO TT,4047675,4950,,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047444,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW power failure due to rain - MDG connected   -  Our team visited at site and found Rain water logging near by site so was unable to reach site  now team is found another way to reach site and connected MDG at site . Now alarm clear ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047744,4901,,AHM,"WAFRA, FARM AREA, BLK 2",AC,Frequency / Load / Other,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Also we don't have free MDG to connect any, site same informed CL, Presently we got free MDG we mobilized and connected MDg at site    Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048000,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/26/2026,3/26/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047998,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint, Presently we mobilized and connected MDG ar site . Now alram clear ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048001,4709,,AHM,"NUWAISEEB, BORDER SEQURITY POLICE OFFICE",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
NOCINC0006035093,5048106,4786,,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Mar,3/26/2026,,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048205,5779,,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Also we don't have free MDG to connect any, site same informed CL, Presently we got free MDG we mobilized ,in between MEW power restored.Now alarm clear.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
