Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034986,5048141,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Mar,3/26/2026,,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. we got new ttr dulicate.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048150,4655,,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Also we don't have free MDG to connect any site, same informed CL,  Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048209,4945,,AHM,"SABAH AL AHMAD, BLK 1, STREET 101, NEAR PETROL STN # 142",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint. We mobilized MDG In between  MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048260,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/26/2026,3/27/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047756,5959,,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Also we don't have free MDG to connect any, site same informed CL, Presently we got free MDG we mobilized in Between MEW power restoed . Now alarm clear ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048501,4534,,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint. We mobilized MDG in between MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047793,978,,AHM,South Sabah Al Ahmed,AC,Aircon 2 Alarm,Aircon2,Mar,3/26/2026,3/27/2026,,close,NO,"Access issue / Ac issue dou to rain-Our team visited at site and found Road is Blocked water logging in the area due to team and team can't reach at site same informed CL Mr. Nofal, our team visited in morning and got acess team found AC 2 Out wire loose, rectified it. Alar cleared. ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,"5048647
",4584,,AHM,"AHMADI MOC, BLK #5",Fuel/FFS,,FAF,Mar,3/26/2026,3/26/2026,,close,NO,Our team visitd at site and found Eartch fautly due to rain /rectified . Now alram clear ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048995,4782,,AHM,"NUWAISEEB, ROAD 285",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Presently MEW power restored . Now alarm clear ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049157,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,Our team visited at site and connected our site from Ooredoo and disconnected Our MDG from site . Now alarm clear ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049198,927,,AHM,SABAHIYA BLK 4 close to Road 30 ,AC,High Temp 40C,HT 40,Mar,3/26/2026,3/26/2026,,close,YES,AC issue due to rain  - Our team visited at site and found AC 2 PCB hanged due to rain/ reset and AC 1 indoor motor faulty need to replace . Now alarm clear,0,1,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049544,4695,,AHM,"Wafra Block 2, Private farms  ",Rectifier,Other,A2,Mar,3/26/2026,3/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049546,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049547,4593,,AHM,"Wafra Residential - Block 5 - St 524 - Parcel 900078 - PACI NO 95657848, COOP-2",Rectifier,Other,AC2/AC3,Mar,3/26/2026,3/26/2026,,close,NO,2 Missing from MEW - Our team visited at site and found 2 phase missing from MEW team adjusted load on available module . Now alarm clear,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048847,4986,,AHM,"WAFRA, TEXACO JOINT OPERATION",AC,Frequency / Load / Other,Major,Mar,3/26/2026,3/29/2026,,close,NO,"Access Issue-There is access issue as site is located in Wafra tecaxo joint Operation, need access pass to enter site, same informed CL Mr. Nofal. Presently MEW power restored at site. Alarm cleared. ",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
NOCINC0006035174,5049800,4989,S4,AHM,"WAFRA, FWARS MOI, BOARDER",AC,High Temp 32C,High Temperature 32C/40,Mar,3/26/2026,4/13/2026,yes,close,YES," Access Issue Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside Wafra MOI Border, Pass arranged ,Now team got acess,team visit site and f",1,1,Priority,1,3,4,3/26/2026,2026,3,26,Thursday
Snow Not working,5050094,4528,,AHM,"MANGAF BLK 3, STREET 20",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW.we mobilized MDG in between power restored . Now alarm clear ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5051048,5910,,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051048,5910,,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Minor / Radio,Minor + Low DC,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051210,5910,,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051216,4655,,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051223,4920,,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051225,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major,Mar,3/27/2026,3/27/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051169,4593,,AHM,"Wafra Residential - Block 5 - St 524 - Parcel 900078 - PACI NO 95657848, COOP-2",MEW,Major / Site Down,Rectifier Major,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051240,4737,,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Major / Site Down,Rectifier Major,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We will send DG team to check DG, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051294,4907,,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051189,4805,,AHM,"KABD, MUNICIPALITY, Open area,, near kuwait camel racing club",Standby DG,Major / Site Down,:Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,"yellow phase cable tempery removed.-our team attended site and yellow phase cable tempery removed. Presently site is under observation, also same informed CL Mr. noufal. Alarm cleared. ",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035233,5051417,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/27/2026,3/27/2026,,close,NO,Dupllicate TT -5044178,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051419,4805,,AHM,"KABD, MUNICIPALITY, Open area,, near kuwait camel racing club",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,Our team attend site and update team temporary connected power cable to al-bahar DG. Same inform to CL Mr. Nofal. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035231,5051471,5879,,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/27/2026,3/27/2026,,close,NO,Rectifier contoller reset. Alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006034986,5046615,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/28/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. we got new ttr dulicate",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NO TT,NO TT,4066,,AHM,MAGWA KOC,AC,Frequency / Load / Other,No Alarm,Mar,3/27/2026,3/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. ,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035238,5051482,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035239,5051442,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035242,5051575,4301,,AHM,"FINTAS Police Station, BLK 3, STREET 1",Standby DG,DA on Load,DA on Load,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035245,5051638,4534,,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",Other,,Rectiifer major,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035252,5051813,4464,,AHM,"MANGAF, BLK 3, STREET 20",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035254,5052048,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/27/2026,3/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035255,5052049,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/28/2026,,close,NO,MEW Power Failure/MDG connected -Team visited site with MDG and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035102,5048141,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. we got new ttr dulicate",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035257,5052141,4441,,AHM,"MAHBOOLA BLK 1, STREET 105",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team they will turned ON the power after complete the work. Presently we mobilized and connected MDG at site. alarm cleared. ",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035258,5052142,4479,,AHM,Mahboula - Block 1 - St 110 - Parcel 1184 - PACI NO 93298415,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team they will turned ON the power after complete the work. We mobilized MDG in between mew power restored. Alarm cleared. ",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035259,5052147,4478,,AHM,"MAHBOULA, BLK-1, STREET-103, BUILDING-37",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team they will turned ON the power after complete the work. We mobilized MDG in between mew power restored. Alarm cleared. ",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035260 ,5052148,379,,AHM,"AL ZOOR, LNGI SITE OFFICE, KPIC NEW PROJECT",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"camp dg-Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035266,5052258,4626,,AHM,"MINA ABDULLAH, MOI, CHALET, Sea side",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035268 ,5051846,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035271,5052273,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/28/2026,3/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035274,5052313,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Under Fuel Level,Mar,3/28/2026,3/28/2026,,close,NO,False alarm- under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035275,5052314,4441,,AHM,"MAHBOOLA BLK 1, STREET 105",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035282,5052324,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",Standby DG,Major / Site Down,_Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"A Bahar DG - Our team visited site,and found Al bahar DG load adjusted.Now Alarm clear.",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035296,5052379,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Mar,3/28/2026,3/30/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. we got new ttr dulicate",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035297,5052383,938,,AHM,Wafra Farms,DG,Other,Lithium Battery Protection,Mar,3/28/2026,3/28/2026,,close,NO,Its Al bahar DG. Please divert it to concern team,0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035309,5052854,4536,,AHM,"SABAHIYA BLK 3, STREET 2, CO OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,"Rectifier Main breaker tipped-We can't connect MDG, As site is located inside local residency. Our team attended site and found Rectifier main breaker tripped inside shelter due to one module faulty, removed and reset the breaker. alarm cleared. ",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035316,5052948,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035322,5052916,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/29/2026,3/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035323,5052961,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure/MDG connected - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035325,5052921,4930,,AHM,"WAFRA, PRIVATE FARM, BLK 9",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035328,5052972,4723,,AHM,"NUWAISEEB, FIRE STATION",Standby DG,DA on Load,DA on Load,Mar,3/29/2026,3/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035329,5052934,4805,,AHM,"KABD, MUNICIPALITY, Open area,, near kuwait camel racing club",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,"DG power checking-Team visited site for DG power cable checking, now they completed. Alarm cleared. ",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035331,5052976,4519,,AHM,"AHMADI, BLK 1, S 16 TH STREET -KOC",Other,,low fuel alrm,Mar,3/29/2026,3/29/2026,,close,NO,"No theft-our team visited site and found everything is fine in shelter, also there is no any theft. Same informed CL Mr. Noufal. Alarm cleared.",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035333,5052984,4989,,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,5049800 Duplicate TT,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035336,5053052,912,,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Mar,3/29/2026,3/29/2026,,close,NO,Duplicate TT - we have this TT 5044178,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035345,5053085,4703,,AHM,"NUWAISEEB, NEAR AL JASSERA RESORT, ROAD 290",MEW,Major / Site Down,Major,Mar,3/29/2026,3/29/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035353 ,5053279,4986,,AHM,"WAFRA, TEXACO JOINT OPERATION",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/30/2026,,close,NO,"Access Issue-There is access issue as site is located in Wafra tecaxo joint Operation, need access pass to enter site, same informed CL Mr. Nofal. Presently  power restored at site. Alarm cleared. ",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035356,5053312,834,,AHM,"MINA ABDULLAH, BLOCK-1, CHALET AREA, NEXT TO MASJID",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/29/2026,3/29/2026,,close,NO,"Huawei Issue -  its solar system and informed huawei team to check the issue, Same informed ihscl Mr. Noufal. Please divert to concern team. ",0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035358,5053319,4534,,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/29/2026,3/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035366,5053499,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Major,Mar,3/30/2026,3/30/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035367,5053465,4031,,AHM,KOC  industrial Island,3rd Party,,major,Mar,3/30/2026,3/30/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035370,5053507,4703,,AHM,"NUWAISEEB, NEAR AL JASSERA RESORT, ROAD 290",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035371,5053469,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Under Fuel Level,Mar,3/30/2026,3/30/2026,,close,NO,False alarm- under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035379,5053545,4938,,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035381,5053541,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,"DG Power checking-Our team visited site for DG power checking, completed. Alarm cleared. ",0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035383 ,5053556,4695,,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure /MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035385,5053648,4947,,AHM,"SABAH AL AHMED-3, ZAONE-C, MAIN CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035390,5053588,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,:Rectifier Major Radio,Mar,3/30/2026,3/31/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. we got new ttr dulicate",0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035392,5053689,5959,,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Minor / Radio,Rectifier Minor Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035393 ,5053793,895,,AHM,"SABAHIYA BLK 5 , STREET 8",DG,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,Alarm reconfigured - team visited site and reconfigured the alarm. Alarm cleared,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035399,5053697,4020,,AHM,"7TH RING ROAD, AL SOOR PETROL STATION, MAIN ROAD -07",MEW,Major / Site Down,Rectifier Major Radio_,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035406,5053787,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/31/2026,,close,NO,"MDG issue  - Our team visited at site and found MDG Having Major issue, Presently we mobilized another MDG at site and connected at site . Now alarm clear ",0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035414 ,5053924,4719,,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Mar,3/31/2026,3/31/2026,,close,NO,"MEW Power Failure Due to rain - MEW power failure in the area Due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035415 ,5053925,4728,,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,"MEW Power Failure Due to rain - MEW power failure in the area Due to rain . Our PRO has Register Complaint with MEW, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035417,5053931,4910,,AHM,"WAFRA, FARMS, BLK 3",DG,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,YES,DG issue due to rain   - Our team visited at site and found DG stopped  Harness faulty due to rain / repaired and started DG . Now alarm clear ,0,1,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035422 ,5054013,4597,,AHM,Mahboula - Block 1 - St 120 - Parcel 256 ا 2 - PACI NO 93363969,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,Building sub DB tripped due to rain - our team attended site and found Building sub DB main breaker tripped due to rain / reset. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035426,5053630,4904,,AHM,"WAFRA, BLK 4 Marafie farms",AC,Aircon 2 Alarm,Aircon2 +,Mar,3/31/2026,3/31/2026,,close,YES,"Our team attend site and found AC2,3 Gas charge 2KG AC1 compressor and condenser motor and fan blade faulty need to replaced. Now alarm cleared.",0,1,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035427,5054096,5843,,AHM,"KHAIRAN, BLOCK-A5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035433,5054150,4975,,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035437,5054110,5959,,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035438,5054161,4763,,AHM,"KHAIRAN MOI- RELOCATION SITE , ROAD 290",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure/MDG connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035443 ,5054122,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035442,5054120,4973,,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035448,5054180,4736,,AHM,"BNEIDER, BEACH ROAD, ROAD 267",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035450,5054131,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Under Fuel Level,Mar,3/31/2026,3/31/2026,,close,NO,False alarm- under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006034987,5046668,978,,AHM,South Sabah Al Ahmed,AC,Frequency / Load / Other,Genset Work Abnormally,Mar,3/31/2026,3/31/2026,,close,NO,Our team attend site and update Genset alarm reset. Now alarm cleared. Now alarm cleard.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035456,5054252,4704,,AHM,ARIFJAN  open area,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/31/2026,4/1/2026,,close,NO,"Access Issue, As site is located in site is near by US Army Area -Our team visited site but unable to open the shelter door due to security system is offline. we will send team tomorrow, Same informed CL Mr. Noufal.again our team visited site and power 1  rectifire cable disconnected.now all cable s",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035457,5054202,4433,,AHM,"Mangaf - Block 1 - St 115 - Parcel 900005 - PACI NO 93282958, COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG and found MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035463,5054210,895,,AHM,"SABAHIYA BLK 5 , STREET 8",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,Alarm checking-Our team visited site for alarm checking/completed. Alarm cleared. ,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035470,5054224,4695,,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Major,Mar,3/31/2026,3/31/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035478,5054241,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,:Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035485 ,5054535,4655,,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035486,5054539,4834,,AHM,"WAFRA, BLOCK-6, PRIVATE FARM, CONTACT-55317419-97539000",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035487,5054540,4942,,AHM,"WAFRA, FARM ROAD ( FROM NUWAISEEB BOARDER )",Standby DG,DA on Load,DA on Load,Mar,3/31/2026,3/31/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035494 ,5054581,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,"Our team visited at site and  did not found any issue in MDG suspecting  someone turned off MDG, Presently team started MDG . Now alarm clear ",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035493 ,5054580,4534,,AHM,"Sabahiya - Block 2 - St 12 - Parcel 900025 - PACI NO 92960171,  COOP ",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/1/2026,4/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035496 ,NO tt,866,,AHM,"MINA ABDULLAH, BESIDE ROAD-40 AFTER MINA ABDULLAH BRIDGE",Fuel/FFS,,Fuel Theft Alarm Active,Apr,4/1/2026,4/1/2026,,close,NO,"Fuel theft alarm is False Alarm - Our team visited site and found there is no fuel theft and fuel level is as per our schedule, fuel thef alarm is false alarm, Same informed CL Mr. Nofal",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035497 ,5054694,4782,,AHM,"NUWAISEEB, ROAD 285",Standby DG,DA on Load,DA on Load,Apr,4/1/2026,4/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035509,5054910,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,YES,Our team attend site and found MDG stopped due to harness faulty / repaired. Now alarm cleared.,0,1,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035513,5054925,4763,,AHM,"KHAIRAN MOI- RELOCATION SITE , ROAD 290",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035524,5054943,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035543,5055133,5999,,AHM,Sabah Al-Ahmad Al-marine - Block A1 - Parcel 395 - PACI NO 95291305,MEW,Major / Site Down,Major,Apr,4/1/2026,4/1/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Our team visited ,Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035545,5055085,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/1/2026,4/2/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035547,5055145,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",Fuel/FFS,,Gas Discharge,Apr,4/1/2026,4/1/2026,,close,NO,FFS controller Hang - our team visited site and found fire controller hang reset.Now alarm cleared.,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035559 ,5055351,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/2/2026,4/2/2026,,close,NO,"Access Issue, there is access issue during night time  As site is located in site is near by US Army Area will send team in morning to check, same informed CL Mr. Noufal, Presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035560,5055364,4782,,AHM,"NUWAISEEB, ROAD 285",Standby DG,DA on Load,DA on Load,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035562 ,5055422,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Equipment:Over AC Frequency,Apr,4/2/2026,4/2/2026,,close,NO,"Access Issue, there is access issue during night time  As site is located in site is near by US Army Area will send team in morning to check, same informed CL Mr. Noufal, Presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035568,5055445,4513,,AHM,"FAHAHEEL, BLK-8, STREET-39, BUILDING-13",MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035577,5055496,899,,AHM,"DHAHER, BLK-4, BESIDE 7 TH RING ROAD",DG,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,DG issue - Our team attend site and found DG stopped Due to voltage dropped team adjust the voltage. Now alarm cleared.,0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
OCINC0006035581,5055457,4723,,AHM,"NUWAISEEB, FIRE STATION",Standby DG,DA on Load,:DA on Load,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035596,5055482,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035603,5055529,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, , AS per NOC now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035604,5055547,4063,,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035604,5055547,4782,,AHM,"NUWAISEEB, ROAD 285",Standby DG,DA on Load,DA on Load,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035607,5055644,4987,,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035609 ,5055645,4064,,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035616,5055701,970,,AHM,"MINA ABDULLAH, BLK 3, ROAD 101",AC,High Temp 32C,High Temperature 32C,Apr,4/2/2026,4/2/2026,,close,YES,"AC Issue - our team visited site and found AC 1&AC3 condencer Fan blade broken need to be replaced ,Ac1 compressor heatup and made it cool. Now alarm clear",0,1,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035629,5055796,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/2/2026,4/4/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035630,5055762,4782,,AHM,"NUWAISEEB, ROAD 285",Standby DG,DA on Load,DA on Load,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035642,5055994,4904,,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Site Down,Apr,4/3/2026,4/3/2026,,close,NO,"Access issue during night time/DCDU Breaker tripped- Our team visited at site but could't get access during night time as site is located in wafra BLK 4 Marafie Farms, and Harris is not attending calls same informed CL Mr. Nofal, Presently team got access and found DCDU Breaker was tripped / Reset ",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035644,5056003,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/3/2026,4/3/2026,,close,NO,"Access Issue, there is access issue during night time  As site is located in site is near by US Army Area will send team in morning to check, same informed CL Mr. Noufal, Presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and cleared ",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035645,5056016,4454,,AHM,"MAHBOULA, BLK 1, ST 134",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO,"Building Main Breaker issue/MDG permission issue - Our team visited at site and found Building Main Breaker issue is there and security informed building maintenance team to come and resolve the issue, Also we can't connect MDG, As site is located in MAHBOULA, BLK 1, ST 134, Same informed CL Mr. Nou",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035651,5056116,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/3/2026,4/3/2026,,close,NO, As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035654,5056124,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO,ooredoo DG Issue/MDG connected-Its power sharing site with ooredoo and Theire DG having issue and their team is on the way to check their DG. Presently we connected at site. Alarm cleared. ,0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
