Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006035660 ,5056180,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035662,5056182,4491,,AHM,"MANGAF, BLK 3, STREET 26",Rectifier,Minor / Low DC / Fuse,:Rectifier Minor Radio,Apr,4/3/2026,4/3/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035667,5056269,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",DG,Major / Site Down,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO," DG Issue/3rd Party Ooredoo  - Our team visited  site and found Ooredoo DG is off Due to Over Load.Ooredoo team also came and checked, Load not taking their DG, Presently our team connected MDG at site.same informed CL. Now alarm clear ",0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035679,5056477,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/4/2026,4/4/2026,,close,NO,"Access Issue due to current situation/self cleared- There is access issue  due to current situation during night time  As site is located in site is near by US Army Area will send team in morning to check, same informed CL Mr. Noufal, Presently  As per KWT NOC there is no alarm active at site. Alarm",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035682,5056503,978,,AHM,South Sabah Al Ahmed,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/4/2026,4/4/2026,,close,NO,Rectifier controller haged-Team visited site and found rectifier controller hanged / reset. Alarm cleared. ,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035691,5056594,4408,,AHM,"HADIYA, ADAN HOSPITAL",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/4/2026,4/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035695,5056603,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,:Over AC Frequency,Apr,4/4/2026,4/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035702,5056682,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/4/2026,4/4/2026,,close,NO,"Solar Issue-As its Solar site, As per IHSCL Mr. Nofal, its Solar issue, Please divert issue to concerned team.",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035701,5056679,4413,,AHM,"MANGAF BLK 3, STREET 25",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to rain- MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035705,5056693,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035714,NO TT,4545,,AHM,"SABAHIYA, BLK-1, STREET-4, HOUSE-31, PARCEL-567",AC,High Temp 40C,HT 40,Apr,4/4/2026,4/4/2026,,close,NO,"Access Issue - Our team visited site but couldn't get access, Haras  is not allowing to enter the site  Same informed . As per new regulation of KOC.as per NOC they will assign new TT",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035715,5056760,4483,,AHM,"ABU HALIFA, Police Station Blk 2",Fuel/FFS,,Fire Alarm,Apr,4/4/2026,4/4/2026,,close,YES,"Battery replaced - Our team attended site and found battery need to replace, FFS  battery 2nos replaced 12V 7ah. Now alarm cleared. ",0,1,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035720,5056787,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/4/2026,4/5/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035722,5055584,4545,,AHM,"SABAHIYA, BLK-1, STREET-4, HOUSE-31, PARCEL-567",AC,High Temp 32C,HT32,Apr,4/4/2026,4/5/2026,,close,YES,"Access Issue/AC Issue  - Our team visited site but couldn't get access, as building was closed and no one available there, Same informed CL Mr. Noufal, Again our visited site in morning and got access, team found AC 1 PCB faulty/replaced. Alarm cleared. ",0,1,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035723,5056825,4064,,AHM,"WAFRA, ROAD 306",Tower Light,,Tower Light Failure,Apr,4/4/2026,4/5/2026,,close,NO,Tower Light Breaker tripped Due to Rain / Our team visited at site and found RCCB Breaker tripped / Reset. Now alarm clear ,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035728,5056832,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to Rain - suspecting  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035745,5056890,309,,AHM,"DHAHER, BLOCK-1, BESIDE OOREDOO SITE",Other,,Solar Hybrid:Environmental:Overdischarge,Apr,4/4/2026,4/4/2026,,close,NO,"As its Solar site, As per CL Mr. Nofal, its Solar issue, Please divert issue to concerned team.",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035750,5056930,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/4/2026,4/4/2026,,close,NO,"Access Issue due to current situation/self cleared- There is access issue  due to current situation during night time  As site is located in site is near by US Army Area will send team in morning to check, same informed CL Mr. Noufal, Presently  As per KWT NOC there is no alarm active at site. Alarm",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035728,5056832,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Minor / Radio,Rectifier Minor Radio,Apr,4/4/2026,4/5/2026,,close,NO," access issue - Breaker tripped in Electrical room - MDG connected  /  Our team visited site but couldn't get access due to cooperative is closed and found Breaker tripped in Electrical room and electrical room is closed  same informed CL Mr.Noful, Presently we mobilized and connected MDg at site . ",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035757,5057048,4901,,AHM,"WAFRA, FARM AREA, BLK 2",AC,Frequency / Load / Other,FAF,Apr,4/4/2026,4/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035772,5057180,5979,,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035777,5057189,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/5/2026,4/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035778,5057254,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,:Rectifier Major Radio,Apr,4/5/2026,4/7/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035781,5057238,4903,,AHM,"WAFRA, PAAF, BLK-9",AC,High Temp 40C,High Temperature 40C,Apr,4/5/2026,4/5/2026,,close,YES,"AC Issue - our team visited site and found AC2 ice forned,removed ice and restart. AC1 condencer coil leak need to replaced. Now alarm cleared.",0,1,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035804 ,5057368,4737,,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Major / Site Down,Rectifier Major,Apr,4/5/2026,4/6/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Our team attended site and started stand by DG, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035807,5057378,4968,,AHM,"Sabah Al-Ahmad 4 - Block 3 - St 300 - Parcel 900004 - PACI NO 94406692, COOP",AC,High Temp 32C,High Temperature 32C,Apr,4/5/2026,4/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035809 ,5057383,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/5/2026,4/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035811,5057470,4031,,AHM,KOC  industrial Island,3rd Party,,:Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035816,5057481,5979,,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035820,5057577,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035825,5057604,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Equipment:Over AC Frequency,Apr,4/5/2026,4/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035826,5057607,5904,,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035827,5057608,4435,,AHM,"MANGAF, BLK 5, HILTON KUWAIT RESORT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035832,NO TT,4427,,AHM,"MAHBOULA, BLK-3, STREET 315, Qasima -6",AC,Aircon 1 Alarm,AC1 alarm active,Apr,4/5/2026,4/5/2026,,close,NO,"False Alarm-After MOP Completed,our team visited site and found AC1 Working good,AC 1 is false alarm which is generating from BTS. Please divert this issue to concerned team. ",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035831,5057619,4947,,AHM,"SABAH AL AHMED-3, ZAONE-C, MAIN CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035836,5057668,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Minor / Radio,Rectifier Minor Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035838,5057685,4421,,AHM,HADIYA BLK-4 GARDEN,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035839,5057699,4704,,AHM,ARIFJAN  open area,AC,Frequency / Load / Other,Over AC Frequency,Apr,4/5/2026,4/5/2026,,close,NO,self cleared  -  Our team visited at site and found no alarm active at site alarm self cleared and stable,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035836,5057668,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Minor / Radio,Rectifier Minor Radio,Apr,4/5/2026,4/5/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Our team visited and found MEW Maintenance going on,Now MEW work done.Now alarm cleared.",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035860 ,5058264,4513,,AHM,"FAHAHEEL, BLK-8, STREET-39, BUILDING-13",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035868,5058312,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major,Apr,4/6/2026,4/6/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035870 ,5058325,4530,,AHM,Fahaheel - Block 8 - St 37 - Parcel 3620 - PACI NO 93290069 (Fahaheel – Plan no. m/38306 -Block 36 – Parcel 20),MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035875,5058400,4052,,AHM,"ABDALLIYAH , KABD MANAGISH (KOC),WATER PUMP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,"Access issue - as revived information  from CL that  KOC MEW maintenance work is on going there, Presently maintenance completed but AC main failure alarm still active and as site is located in KOC so there is access issue during night time as per new KOC rules and regulations, Presently alarm clear",0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035879,5058392,4708,,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",AC,High Temp 40C,High Temperature 40C,Apr,4/6/2026,4/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035880,5058430,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035881,5058456,5928,S4,AHM,KIPIC sea ISLAND,MEW,Major / Site Down,Radio Site Down,Apr,4/6/2026,,yes,close,NO,Access issue  - there is Access issue as site is located in KIPIC Sea Island also other opraters having calls .Presently MEW power restored. Now alarm cleared,1,0,Priority,1,4,4,4/6/2026,2026,4,6,Monday
NOCINC0006035884,5058436,872,,AHM,"MANGAF, BLOCK-3, TEMP SITE",Fuel/FFS,,Under Fuel Level,Apr,4/6/2026,4/6/2026,,close,NO,False alarm- under fuel Level is a  false alarm which is generating from BTS.,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035885 ,5058463,4989,,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,Dupicate TT,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035888,5058480,4476,,AHM,"MANGAF, BLK-5, HILTON RESORT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035889,5058481,4780,,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/6/2026,4/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035893,5058646,4064,,AHM,"WAFRA, ROAD 306",MEW,Major / Site Down,major,Apr,4/6/2026,4/6/2026,,close,NO,"AC Issue/Breaker Tripped - Our team visited site and found inside shultter Sub DB Main ELCB Triped,Now team reset.Now alarm cleared.",0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035896,5058658,4708,,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",AC,High Temp 40C,High Temperature 40C,Apr,4/6/2026,,,close,NO," Access Issue -  AC issue   /  Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289, Presently As per",0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035897,5058628,4737,,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Rectifier,Major / Phase Fail,Major,Apr,4/6/2026,4/6/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG was  in manual mode  due to phase issue there, presently power restored But AC main failure alarm still active power team visited at site and found AC main failure alarm is false alarm which is ge",0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035904 ,5058718,4902,,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Apr,4/7/2026,4/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035905 ,5058749,4020,,AHM,"7TH RING ROAD, AL SOOR PETROL STATION, MAIN ROAD -07",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035907,5058723,4708,,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",AC,High Temp 40C,High Temperature 40C,Apr,4/7/2026,4/7/2026,,close,NO," Access Issue -  AC issue   /  Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289, ",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035941,5058925,4780,,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,"Access issue - Our team visited site, there is an access issue at site, as site is located in CAHLET and found security did not available at site MDG team still waiting there same inform to CL.Mr ahmad Failkawy presently team got access and found one phase missing form MEW team adjust available modu",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035946,5059094,4031,,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/7/2026,4/8/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035951,59110,4704,,AHM,ARIFJAN  open area,DG,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO," Plan Activity-Our team visited site for DG Inspection, now they completed work. Now Alarm cleared.",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035952,5059161,4712,,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/7/2026,4/11/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035959,5059168,5910,,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/7/2026,4/7/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035970,5059193,4519,,AHM,"AHMADI, BLK 1, S 16 TH STREET -KOC",Other,,Low Fuel Alarm,Apr,4/7/2026,4/7/2026,,close,NO,Rectifier battery reset-Our team visited site and rectifier battery reset. Alarm cleared. ,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035971,5059196,4708,,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",AC,High Temp 40C,High Temperature 40C,Apr,4/7/2026,4/7/2026,,close,YES,"AC Issue-AC 2 condensor motor faulty, Need to be replace, AC 3 compressor heat up/made it cooled. Alarm cleared. ",0,1,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035972,5059198,4723,,AHM,"NUWAISEEB, FIRE STATION",Standby DG,DA on Load,da on Load,Apr,4/7/2026,4/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035974,5059248,4663,,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Apr,4/7/2026,4/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035975,5059249,4780,,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,"MEW power failure/MDG connected-Team visited site and found MEW power failure due to MEW cable faulty, MEW team is working to rectify the issue. Presently we mobilized MDG, while connecting MDG, MEW power restored at site.. Alarm cleared. ",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035980,5059266,4610,,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,Cooperative authority turned off breaker-Team attended site and found cooperative authority turned OFF our Main Breaker due to Load Issue. Presently our team turned it ON. Same informed to I H S CL Failakawi. Now alarm cleared.,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035982 ,5059211,4989,,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,"Duplicate TT, We have This TT 5049800",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035988,5059234,4052,,AHM,"ABDALLIYAH , KABD MANAGISH (KOC),WATER PUMP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035973,5059202,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",Rectifier,Minor / Low DC / Fuse,"Fuse Failure Radio / As per Huweia , module faulty/cells down",Apr,4/7/2026,4/7/2026,,close,NO,Duplicate TT,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036000,5059355,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",Rectifier,Minor / Low DC / Fuse,"Fuse Failure Radio / As per Huweia , module faulty/cells down",Apr,4/7/2026,4/7/2026,,close,YES,"As per Huawei Module faulty-Our team visited site and found one faulty module replaced but over AC frquency alarm active, Team found over ac frequency alarm active, which is appearing from Huawei rectifier, same informed CL Mr. Noufal. Please divert this issue to concern team. ",0,1,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036004,5059480,819,,AHM,"KHAIRAN, ROAD-290 ",DG,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/8/2026,,close,YES,"Access issue  - / DG issue  -  there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check, presently our team attend site and update charging dynamo faulty / temporary repaired. Now alarm cleared.",0,1,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036007,5059609,4531,,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/7/2026,4/8/2026,,close,NO,"Access issue  -  there is Access issue during night time, team could't move site as per kuwait government instruction due to current situation will send team in morning to check, Preserntly As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036019,5059837,4975,,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036023,5059944,819,,AHM,"KHAIRAN, ROAD-290 ",DG,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,YES,Dynamo issue - DG stopped due to dynamo faulty / replaced the repaired dynamo. Now alarm cleared.,0,1,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036025,5059948,4951,,AHM,"WAFRA, TEXACO STORE",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO," There is an access issue at site, as the site is located in Wafra, Taxaco Store. We need access pass to enter the site. Cl owner Mr. Noufal",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036030,5059961,4950,,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036008,5059580,4905,,AHM,"WAFRA, FARM AREA, BLK 8",Other,,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Al - bahar DG NO Fuel - al- bahar team attend site and reported NO fuel, next fuel filling schedule on 12 April 2026 Our team attended site and found DG stopped due to Fuel presently tanker team fill fuel by tanker. Now alarm cleared.",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036032,5059979,4355,,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",MEW,Minor / Radio,Low DC Voltage Radio,Apr,4/8/2026,4/8/2026,,close,NO,cable shifted  - Our team visited at site and DC cable shifted from power one recxtifre to huwaie rectifre. Now alarm clear ,0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036030,5059961,4950,,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036045 ,5060006,4519,S2,AHM,"AHMADI, BLK 1, S 16 TH STREET -KOC",Rectifier,Other,Low Fuel Alarm,Apr,4/8/2026,4/8/2026,yes,close,NO,Rectifier battery reset-Our team visited site and rectifier battery reset. Alarm cleared. ,1,0,Priority,1,4,2,4/8/2026,2026,4,8,Wednesday
NOCINC0006036048,5060029,4663,S2,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Apr,4/8/2026,4/8/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Priority,1,4,2,4/8/2026,2026,4,8,Wednesday
NOCINC0006036051,5060068,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG, while connecting MDG, MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036033,5059922,896,S4,AHM,"DHAHER, BLK 3, BESIDE ROAD 40 AND EXIT TO ROAD 210",Fuel/FFS,,Fire Alarm Failure,Apr,4/8/2026,4/8/2026,,close,NO,FFS system reset- Team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036059,5060147,4708,S4,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",AC,High Temp 32C,HT 32/40,Apr,4/8/2026,4/8/2026,,close,YES,"AC Issue-AC 1 Leak, need to be repair, AC 2 outdoor motor faulty, need to be replace. Now team cleaeed the alarm. Alarm cleared. ",0,1,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036065,5060165,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobilized MDG in between  MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036073,NO TT,4702,S4,AHM,"ARIFJAN, UM AL-FALA OPEN AREA DESERT",Fuel/FFS,,Fire alarm repeating,Apr,4/8/2026,4/8/2026,,close,NO,"After MOP Fire alarm active-After MOP fire alarm active, our team attended site and found FFS system hanged/reset. Alarm cleared.",0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036077 ,5060301,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",Rectifier,Minor / Low DC / Fuse,:Rectifier Minor Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Phase restored-One phase missing from MEW, now phase restored. Alarm cleared. ",0,0,Priority,1,4,2,4/8/2026,2026,4,8,Wednesday
NOCINC0006036078,5059427,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Apr,4/8/2026,4/9/2026,,close,NO,Duplicate tt,0,0,Priority,1,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036079 ,5060359,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Apr,4/9/2026,4/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036080 ,5060368,4492,S4,AHM,"ABO HALIFA, ALFA PETROL STATION-08",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036081,5060370,4844,S4,AHM,"KABD, RAJIM KHASHMAN, BLOCK-1, KABD HORSE CLUB",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,Al bahar DG/ Moduel faulty    -   Al bahar team visited at site and reported Their DG running normally later our team visited at site and found 1 rectifier Moduel faulty / Removed . Now alarm clear ,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC000603608,5060448,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036086 ,5060447,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036088,5060425,4844,S4,AHM,"KABD, RAJIM KHASHMAN, BLOCK-1, KABD HORSE CLUB",AC,Frequency / Load / Other,Rectifier Missing,Apr,4/9/2026,4/9/2026,,close,NO,Our team attended site and found rectifier controler hang / reset. Now Alarm cleared. ,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036090,5060471,314,S4,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,ooredoo DG Issue/MDG connected-Its power sharing site with ooredoo and Theire DG having issue and their team is on the way to check their DG. Presently we connected at site. Alarm cleared. ,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036091,5060475,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036090,5060471,314,S4,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",DG,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,"ooredoo DG PM  - ooredoo team visited at site for DG PM Activity, they completed ooredoo DG having issue same inform to CL Mr.Nofal, Presently we Mobilized and connected MDG at site. Now alarm cleared.",0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036097 ,5060492,4052,S4,AHM,"ABDALLIYAH , KABD MANAGISH (KOC),WATER PUMP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036106,5060593,4031,S4,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036123,5060798,4702,S4,AHM,"ARIFJAN, UM AL-FALA OPEN AREA DESERT",DG,Major / Site Down,Major,Apr,4/9/2026,4/9/2026,,close,NO,DG Issue - our team visited site and found DG stooped due to Harness faulty /  Rectified and started DG . Now alarm clear  ,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036125,5060658,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",Fuel/FFS,,Gas Discharge,Apr,4/9/2026,4/9/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,3,4/9/2026,2026,4,9,Thursday
NOCINC0006036128,5060835,314,S4,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Minor Radio,Apr,4/9/2026,4/9/2026,,close,NO,"DG Issue/Ooredoo DG - Our team visited site,As per Ooredoo instructions.We disconnect Our MDG and connected to their DG. Now site runing on Ooredoo Power.Now alarm cleared.",0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036129,5060842,4702,S4,AHM,"ARIFJAN, UM AL-FALA OPEN AREA DESERT",Fuel/FFS,,Fire Alarm,Apr,4/9/2026,4/9/2026,,close,NO,Duplicate tt,0,0,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036134 ,5060906,4702,S4,AHM,"ARIFJAN, UM AL-FALA OPEN AREA DESERT",DG,Major / Site Down,Major,Apr,4/9/2026,4/10/2026,,close,YES,"Access issue  - DG issue   /   DG issue  -  as site is located in deep desert area so its very difficult to reach at  site during night time, will send team in morning at site, same informed CL Mr. Nofal, presently Our team attend site and update DG stopped due fuel filter replaced due to water cont",0,1,Priority,1,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036137,5060936,4706,S4,AHM,"ARIFJAN RADIO STATION, JULIAH",AC,Frequency / Load / Other,Over Frequency,Apr,4/10/2026,4/10/2026,,close,NO,"Access issue  -   as site is located in desert area so its very difficult to reach site during night time, will send team in morning at site, Presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036143,5061105,4595,S4,AHM,"Wafra Residential - Block 6 - St 613 - Parcel 900063 - PACI NO 95658189, COOP-4",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036152,5061188,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036154,5061248,4031,S4,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036156 ,5061253,4595,S4,AHM,"Wafra Residential - Block 6 - St 613 - Parcel 900063 - PACI NO 95658189, COOP-4",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006035716,5056764,4648,S4,AHM,"AHMADI, KNPC, MSEOC BUILDING",AC,High Temp 32C,AC1 + Major + HT32,Apr,4/10/2026,4/19/2026,,close,NO,"Access Isssue/AC Issue- our team visited site,There is an access issue at site, As the site is located KNPC MSEOC Building.same informed to CL Noufal. Our team got access in morning and found AC 1 breaker tripped/reset. Alarm cleared. ",0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036160,5061328,4426,S4,AHM,"MAHBOULA BLK 3, STREET 312",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,"Rectifier Module Faulty - Our team visited site and found Power1 Rectifier 1module faulty removed,And Power 1 Rectifier DCDU Cable shifted to HUAWEI Rectifier. Now alarm cleared. ",0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036162,5061279,5805,S4,AHM,Mangaf - Block 4 - St 25 - Parcel 5795 - PACI NO 92839136,AC,High Temp 40C,HT40,Apr,4/10/2026,4/10/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036164 ,5061407,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",AC,Aircon 2 Alarm,Aircon2,Apr,4/10/2026,4/10/2026,,close,YES,"Ac Issue - our team visited site and found Ac1 compressor, outdoor motor , fan blade faulty need to replaced. And Ac2 Breaker trip reset.Now alarm cleared.",0,1,Priority,1,4,3,4/10/2026,2026,4,10,Friday
NOCINC0006036172,5061437,4850,S3,AHM,"SULAIBIYA, CEMENT FACTORY",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/11/2026,,close,NO,"MEW  Power Failure / MDG Parking issue  -Team visited site and found MEW power failure in the area. Later we mobilized MDG at site but there was so much potholes in the road due to which team got delay, later team reached at site and found there is parking issue to park MDG same informed CL Mr. nofa",0,0,Priority,1,4,3,4/10/2026,2026,4,10,Friday
NOCINC0006036173 ,5061465,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/10/2026,2026,4,10,Friday
NOCINC0006036174,5061515,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG was  in manual mode  due to phase issue there, presently power restored",0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036173,5061465,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"Voltage fluctuation from MEW-Our Pro registered the complan to MEW, our MDG team reached at site with MDG and found MEW power available at site, Now power team attended site and found voltage fluctuation from MEW. Presently MEW team came and rectifier the issue. Alarm cleared. ",0,0,Priority,1,4,3,4/11/2026,2026,4,11,Saturday
NOCINC0006036174,5061515,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG was  in manual mode  due to phase issue there, presently power restored",0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036177,5061599,4595,S4,AHM,"Wafra Residential - Block 6 - St 613 - Parcel 900063 - PACI NO 95658189, COOP-4",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036180,5061668,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036183,5061702,4973,S4,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure/MDG Connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036188 ,5061687,4850,S3,AHM,"SULAIBIYA, CEMENT FACTORY",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/11/2026,2026,4,11,Saturday
NOCINC0006036200,5061783,4031,S4,AHM,KOC  industrial Island,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/17/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036201,5061784,4311,S1,AHM,"FINTAS Cost Guard Base, SEA SIDE BESIDE ROAD 209, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,1,4/11/2026,2026,4,11,Saturday
NOCINC0006036205,5061844,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"MDG fuel/Radiator clean - our team visited site for fuel fillg,MDG running from last 1 week ,so team turn off MDG and checked water and fuel ,radiator cleaned. And started MDG. Now alarm cleared.",0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036207,5061896,4973,S4,AHM,"WAFRA, BLOCK-11, PRIVATE FARM",MEW,Major / Site Down,Major,Apr,4/11/2026,4/11/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036208,5061899,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",MEW,Major / Site Down,Major,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036209,5061900,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/11/2026,4/12/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/11/2026,2026,4,11,Saturday
NOCINC0006036210,5061869,872,S4,AHM,"MANGAF, BLOCK-3, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/11/2026,4/11/2026,,close,NO,"Solar Issue/Al Bahar -As its Solar site, As per IHS CL Mr. Nofal, its Solar issue,Our team has to collect key from HUWAEI Team,then tomorrow will attend site. Please divert issue to concerned team.",0,0,Priority,1,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036215,5061963,4350,S3,AHM,"FINTAS, BLOCK-3, STREET-7, BUILDING-60",AC,Aircon 2 Alarm,ac2 Fluctuating,Apr,4/12/2026,4/12/2026,,close,NO,AC Fluctuating - Our team attended site and update all AC our running normally. Now alarm cleared.,0,0,Priority,1,4,3,4/12/2026,2026,4,12,Sunday
NOCINC0006036225,5060717,4965,S4,AHM,"SABAH AL AHMAD, BLK 1, CO OP BRANCH",AC,High Temp 40C,High Temperature 40C,Apr,4/12/2026,4/12/2026,,close,YES,"AC Issue-Team visited site and found AC control panel breaker tripped / reset, AC 2 compressor faulty, need to be replace, alarm cleared. ",0,1,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036236,5062130,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
