Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006036237,5062131,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,"Access issue / MEW  Power Failure / MEW cable faulty - our team attended site and reported MEW power failure in the area, we mobilized MDG at site but could not connect  as main gate was closed and hariss was not avaliable there. Presently MEW power Restored. ",0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036239,5060725,4968,S4,AHM,"Sabah Al-Ahmad 4 - Block 3 - St 300 - Parcel 900004 - PACI NO 94406692, COOP",AC,High Temp 32C,High Temperature 32C_,Apr,4/12/2026,4/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036241,5062195,4491,S4,AHM,"MANGAF, BLK 3, STREET 26",MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,YES,"MEW building miter replacement going on/MDG permission issue-Team visited site and found MEW building Meter replacement is going on inside electrical room, we can't connect MDG, As electician are working in electrical room, same informed CL Mr. Noufal. Presently power restored. Alarm cleared. ",0,1,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036247,5062220,4844,S4,AHM,"KABD, RAJIM KHASHMAN, BLOCK-1, KABD HORSE CLUB",Rectifier,Other,Aircon1,Apr,4/12/2026,4/12/2026,,close,NO,Module faulty-Team attended site and found One faulty module removed. Alarm cleared. ,0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036236,5062130,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036249,5062229,4004,S2,AHM,"BURGAN, KOC",Standby DG,DA on Load,DA on Load,Apr,4/12/2026,4/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036251,5062233,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Apr,4/12/2026,4/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/12/2026,2026,4,12,Sunday
NOCINC0006036252,5062234,4480,S4,AHM,"FAHAD AL AHMED, BLK-1, STREET-119, HOUSE-7, PARCEL-413",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/12/2026,4/12/2026,,close,YES,"AC Issue - Our team visited site and found Ac1 indoor motor &blower faulty ,AC2 indoor blower faulty need to replace.team temporarily cleared alarm.shetter door open as per CL Mr.noufal/Mr.Manoj supervisor. Now alarm cleared.",0,1,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036261,5062347,4423,S4,AHM,"MANGAF, BLK-4, STREET-29, BUILDING-82",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036268,5062358,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/13/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036277,5062363,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/12/2026,,close,NO,"MDG fuel/Radiator clean - our team visited site for fuel fillg,MDG running at site from last  2 weeks ,so team turn off MDG and reconnected Another MDG and also checked water and fuel ,radiator cleaned. And started MDG. Now alarm cleared.",0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036275,5062326,4430,S2,AHM,"RIQQA, BLK 2, Petrol Pump",AC,High Temp 40C,High Temperature 40C,Apr,4/12/2026,4/12/2026,,close,YES,AC Issue - Our team visited site and found AC1 and AC2 Liebert Outdoor unit wire short repaired. Now AC working good. Now alarm cleared.,0,1,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036292,5062446,4780,S4,AHM,"KHAIRAN, BLK-1, CAHLET-91, PARCEL 3591",MEW,Major / Site Down,Major,Apr,4/12/2026,4/12/2026,,close,NO,"Phase missing - Our MDG team visited site and found MEW phase missing, also they infrom site is located in ( kuwaiti Cahlet ) we con't connect MDG in Night time. Presently Team visited site and found one ( Y ) phase missing from MEW, team adjusted phase. Alarm cleared.  ",0,0,Priority,1,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036294,5062407,4663,S2,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Apr,4/12/2026,4/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036311,5062491,4706,S4,AHM,"ARIFJAN RADIO STATION, JULIAH",AC,Frequency / Load / Other,Equipment:Over Frequency,Apr,4/13/2026,4/13/2026,,close,NO,Access issue/ Self Cleared-As site is located in desert area so its very difficult to reach site during night time. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036325,5062719,4708,S4,AHM,"NUWAISEEB MOI, NEAR SEA SIDE, ROAD 289",AC,High Temp 40C,High Temperature 40C,Apr,4/13/2026,4/13/2026,,close,YES,"AC Issue-Team visited site and AC 3 outdoor condensor coil leak/repaired, Gas charged 3.5 KG, AC 1 thermostate installed, outdoor contactor replaced, Gas charged 1.5KG. Alarm cleared. ",0,1,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036327,5062724,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,4,,4/13/2026,2026,4,13,Monday
NOCINC0006036329,5062725,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036331,5062726,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure/MDG connected -Team visited site with MDG and found MEW power failure there.Our PRO has Register Complaint with MEW. Presently we connected MDG at site. Now alrm clear ,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036321,5062760,914,S4,AHM,"EGAILA, BESIDE ROAD 209, Opp. to Egaila Beach",DG,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,"While AC PM DG tripped/DG Issue-Our AC team working at site for AC PM activity, inbetween DG tripped, Now our DG team attended site and found DG stopped due to under frquency/adjusted and started the DG. Alarm cleared. ",0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036355,5062786,4068,S4,AHM,"SUBAIHIYA OASIS, KOC",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,YES,"Planned Activity-Our team visited site for power DG cable replacement work, completed. Alarm cleared. ",0,1,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036364,5062913,4395,S3,AHM,"FINTAS, BLK 1, STREET 7",AC,Aircon 1 Alarm,Aircon1,Apr,4/13/2026,4/13/2026,,close,YES,AC Issue - Our team visited site and found AC2 &AC3 fan blade broken need to replace. Temporarly Alarm cleared.,0,1,Priority,1,4,3,4/13/2026,2026,4,13,Monday
NOCINC0006036329,5062725,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036383,5062927,4066,S4,AHM,MAGWA KOC,Rectifier,Major / Phase Fail,major,Apr,4/13/2026,4/13/2026,,close,YES,"Planned Activity-Our team visited site for ATS Installation , completed. Alarm cleared. ",0,1,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036391,5062963,4480,S4,AHM,"FAHAD AL AHMED, BLK-1, STREET-119, HOUSE-7, PARCEL-413",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/13/2026,4/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036405,5062987,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/13/2026,4/14/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/13/2026,2026,4,13,Monday
NOCINC0006036410,5063096,4529,S3,AHM,"Fahad Al-Ahmad - Block 3 - St 312 - Parcel 900004 - PACI NO 93268291, COOP",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/13/2026,4/13/2026,,close,NO,Module faulty  -  Our team visited at site and found 1 rectifier module faulty/ Removed . Now alarm clear ,0,0,Priority,1,4,3,4/13/2026,2026,4,13,Monday
NOCINC0006036412,5063109,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,major,Apr,4/13/2026,4/13/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036413,5063147,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/14/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036420,5063326,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,4,,4/14/2026,2026,4,14,Tuesday
NOCINC0006036421,5063346,4592,S4,AHM,"Wafra Residential - Block 5 - St 541 - Parcel 900070 - PACI NO 95657741, COOP-1",AC,Aircon 2 Alarm,Aircon2,Apr,4/14/2026,4/14/2026,,close,YES,"AC Issue-Team visited site and found AC 2 condensor fan blade broken, replaced, LP switch leak , replaced, Gas charged 2KG alarm cleared",0,1,Priority,1,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036433,5063381,4614,S2,AHM,"MINA ABDULLAH, CPIC CO.",Fuel/FFS,,Fire Alarm,Apr,4/14/2026,4/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036439,5063600,912,S4,AHM,SHUAIBA SEA SIDE,3rd Party,,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,"Camp DG /Access issue As site is located in SHUAIBA SEA SIDE KNPC- Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036441,5063556,875,S2,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/14/2026,4/15/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036446 ,5063610,4480,S4,AHM,"FAHAD AL AHMED, BLK-1, STREET-119, HOUSE-7, PARCEL-413",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/14/2026,4/14/2026,,close,NO,"Access Issue - site located at kuwait house,as for information morning time will get acess.As per NOC presently no alarm active.Site clear..",0,0,Priority,1,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036447,5063616,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036448,5063579,4395,S3,AHM,"FINTAS, BLK 1, STREET 7",AC,High Temp 40C,High Temperature 40C,Apr,4/14/2026,4/14/2026,,close,YES,"AC Issue-AC 1 compressor faulty, need to be replace, AC 2 fan blade replaced, charging pin leak / repaired, Gas charged 1.5 KG, AC 3 control wire short / repaired. Alarm cleared. ",0,1,Priority,1,4,3,4/14/2026,2026,4,14,Tuesday
NOCINC0006036464,5063673,4004,S2,AHM,"BURGAN, KOC",Standby DG,DA on Load,DA on Load,Apr,4/14/2026,4/14/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036462,5063670,861,S2,AHM,"MANGAF, BLK 1 B, OPPOSITE HILTON RESORT",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,"Al bahar DG - Our team visited site and didn’t found any thing  ,everything working fine at site,same informed to CL,AS per noc Presently no alarm active. Now site cleared.",0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036469,5056790,341,,AHM,"KHAIRAN, LOLOWAT KHAIRAN, BLOCK-3, NEAR OOREDOO TEMP SITE",Door,,Door Open,Apr,4/14/2026,4/14/2026,,close,YES,"Our team viisted site and found door open alarm sensor wire loose, Now team fixed properly. Now alarm cleared.",0,1,Priority,1,4,,4/14/2026,2026,4,14,Tuesday
NOCINC0006036470,5063754,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/15/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036471,5063766,5805,S4,AHM,Mangaf - Block 4 - St 25 - Parcel 5795 - PACI NO 92839136,AC,High Temp 40C,High Temperature 40C,Apr,4/14/2026,4/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036474,5063789,861,S2,AHM,"MANGAF, BLK 1 B, OPPOSITE HILTON RESORT",AC,High Temp 32C,High Temperature 32C,Apr,4/14/2026,4/14/2026,,close,NO,AC Issue - Our team visited site and found AC 1 Breaker tripped reset. Now alarm cleared.,0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036471,5063766,5805,S4,AHM,Mangaf - Block 4 - St 25 - Parcel 5795 - PACI NO 92839136,AC,High Temp 40C,High Temperature 40C,Apr,4/14/2026,4/14/2026,,close,NO,AC Issue - Our team visited site and found AC 1 PCB hanged / reset and AC 1 and AC 2 Condenser water service . Now alarm clear ,0,0,Priority,1,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036483,NO TT,4480,S4,AHM,"FAHAD AL AHMED, BLK-1, STREET-119, HOUSE-7, PARCEL-413",Rectifier,Minor / Low DC / Fuse,Minor Repeating,Apr,4/14/2026,4/15/2026,,close,NO,Duplicate tt ,0,0,Priority,1,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036487,5063825,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Minor / Radio,Rectifier Minor Radio / Major,Apr,4/14/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036488,5063880,4480,S4,AHM,"FAHAD AL AHMED, BLK-1, STREET-119, HOUSE-7, PARCEL-413",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/15/2026,4/15/2026,,close,NO,"Access issue / AC issue - Access Issue site located at Kuwait house, as for information send team morning time. Presently Our team attended site and update AC issue rectified. Now alarm cleared. ",0,0,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036491,5063890,4354,S4,AHM,"EGAILA, BLK-1, STREET-107, HOUSE-4, PARCEL-767",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036492,5063916,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,4,,4/15/2026,2026,4,15,Wednesday
NOCINC0006036493,5063922,4417,S2,AHM,"REQQA BLK 6, Street 8",AC,Aircon 3 Alarm,Aircon3,Apr,4/15/2026,4/15/2026,,close,NO,ELCB Breaker Tripped  - Our team visited at site and found ELCB Breaker was tripped / Reset . Now alarm clear ,0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036501 ,5063478,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/15/2026,4/16/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/15/2026,2026,4,15,Wednesday
NOCINC0006036503,5064046,4065,S2,AHM,"WARA, MOI, KOC",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,"Access Issue / Maintenance - as site is located in (WARA KOC) and there is an access issue at site, as per new regulation of KOC. We will send request to KOC for work permit after receiving this will send team. presently as received information with from KOC maintenance team that  maintenance work i",0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036524,NO TT,4326,S1,AHM,"EQAILA BLK 2, STREET 120",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO, controler hang - Our team attended site and found rectifier controler hang / reset. Now Alarm cleared. ,0,0,Priority,1,4,1,4/15/2026,2026,4,15,Wednesday
NOCINC0006036535,NO TT,976,S4,AHM,Khairan Marine city ,AC,Frequency / Load / Other,AC ice formed,Apr,4/15/2026,4/15/2026,,close,NO,"AC Issue-Team visited site and found AC 2 Ice formed / removed, Gas charged 1.5 KG. Aarm cleared.",0,0,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036539,5064170,4548,S4,AHM,"FAHAHEEL BLK 7, STREET 71",AC,Aircon 1 Alarm,Aircon1,Apr,4/15/2026,4/15/2026,,close,YES,"AC issue - AC 3 outdoor contactor faulty / replaced, and Gas charge 1.5 KG. Now alarm cleared.",0,1,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036543 ,5064207,314,,AHM,"KHAIRAN, SABAH AL AHMAD MARINE CITY A4-KHAIRAN, ROAD 285",3rd Party,,Rectifier Major,Apr,4/15/2026,4/15/2026,,close,NO,3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Priority,1,4,,4/15/2026,2026,4,15,Wednesday
NOCINC0006036554 ,5064223,4480,S4,AHM,"FAHAD AL AHMED, BLK-1, STREET-119, HOUSE-7, PARCEL-413",Rectifier,Minor / Low DC / Fuse,Minor Repeating,Apr,4/15/2026,4/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036559,5064320,861,S2,AHM,"MANGAF, BLK 1 B, OPPOSITE HILTON RESORT",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,Al bhar DG running normally/Self cleared-Al bhar DG running normally but Major is fluctuation As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036565,5064333,912,S4,AHM,SHUAIBA SEA SIDE,AC,High Temp 40C,High Temperature 40C,Apr,4/15/2026,4/15/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036566,5064401,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/15/2026,4/16/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036572 ,5064500,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/15/2026,4/16/2026,,close,NO,"Phase missing - Our team visited at site and  found 1 phase missing from MEW, Presently MEW team came and rectified the issue . Now alarm clear ",0,0,Priority,1,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036583,5064606,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036584 ,5064570,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/16/2026,4/16/2026,,close,NO,"Phase missing  -  team got delay due to police blocked road, Later team took another road and reached at site and found 1 phase missing from  MEW team audjusted load . Now alarm clear ",0,0,Priority,1,4,2,4/16/2026,2026,4,16,Thursday
NOCINC0006036588,5064591,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,MAjor,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/16/2026,2026,4,16,Thursday
NOCINC0006036592,5064675,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Apr,4/16/2026,4/16/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036594,5064678,4327,S2,AHM,"MAHBOULA, BLK 1, STREET 134",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Priority,1,4,2,4/16/2026,2026,4,16,Thursday
NOCINC0006036596,5064688,5840,S4,AHM,"MANGAF, BLOCK-3, ST-43, BUILDING-38",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036606,5064742,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/16/2026,4/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036612,5064806,4480,S4,AHM,"FAHAD AL AHMED, BLK-1, STREET-119, HOUSE-7, PARCEL-413",AC,High Temp 40C,High Temperature 40C,Apr,4/16/2026,4/16/2026,,close,YES,"AC issue - AC1,2 indoor blower faulty / replaced & Gas 1KG in both AC1,2. Now alarm cleared.",0,1,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036655,5064861,875,S2,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/16/2026,4/16/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,2,4/16/2026,2026,4,16,Thursday
NOCINC0006036669,5064871,964,S4,AHM,Jaber Ali Block 2,AC,High Temp 32C,High Temperature 32C,Apr,4/16/2026,4/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036674 ,5064915,4663,S2,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Apr,4/16/2026,4/16/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/16/2026,2026,4,16,Thursday
NOCINC0006036677,5064887,912,S4,AHM,SHUAIBA SEA SIDE,3rd Party,,High Temperature 40C,Apr,4/16/2026,4/16/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036681,5064890,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/16/2026,4/18/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/16/2026,2026,4,16,Thursday
NOCINC0006036683,5065047,4330,S2,AHM,"EQAILA, BLK 5,  AL NAUKHAZA MARKET",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/16/2026,4/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,2,4/16/2026,2026,4,16,Thursday
NOCINC0006036676,5064881,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036692 ,5064989,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,MEW,Major / Site Down,Rectifier Major,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036698,5065087,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036700 ,5065104,4600,S2,AHM,"WAFRA, ROAD 306, FAHAD AL ABDULLAH RACE COURSE",AC,Frequency / Load / Other,Load Fuse Broken,Apr,4/17/2026,4/17/2026,,close,NO,"Huawei issue - Our team attended site and found Load fuse broken alarm active, which is appearing from Huawei rectifier, same informed CL Mr. Noufal.",0,0,Priority,1,4,2,4/17/2026,2026,4,17,Friday
NOCINC0006036704,5065108,4340,S4,AHM,"DAHER, BLOCK-5, ST-6",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036708 ,5065225,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036714,5065237,4706,S4,AHM,"ARIFJAN RADIO STATION, JULIAH",AC,Frequency / Load / Other,:Equipment:Over Frequency,Apr,4/17/2026,4/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036727,5065352,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,Rectifier,Major / Phase Fail,Phase L1 Failure,Apr,4/17/2026,4/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036730,5065324,4467,S3,AHM,"MAHBOULA, BLK-1A, BUILDING-124",AC,High Temp 32C,High Temperature 32C,Apr,4/17/2026,4/17/2026,,close,YES,AC Issue-Team visited site and found AC1 PCB faulty / need to replaced AC2 PCB hang / reset. Now alarm cleared.,0,1,Priority,1,4,3,4/17/2026,2026,4,17,Friday
NOCINC0006036725,5065345,858,S4,AHM,KHAIRAN SABAH AL AHMED MARINE CITY TEMP:,Fuel/FFS,,fire alarm,Apr,4/17/2026,4/17/2026,,close,NO,Fire Alarm - Our team visited site and found smoke detector activated .cleaned smoke detector and reset panel. Now alarm cleared.,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036735,5065395,368,,AHM,"MAGWA AREA, OPP TO SABAHIYA, ON ROAD- 40, BESIDE OOREDOO SITE",Rectifier,Minor / Low DC / Fuse,Low DC,Apr,4/17/2026,4/17/2026,,close,NO,"Rectifier Battery Breaker Tripped - Our team visited and found Rectifier battery breaker Tripped, reset. Now alarm cleared.",0,0,Priority,1,4,,4/17/2026,2026,4,17,Friday
NOCINC0006036748,5065492,4655,S4,AHM,Shalehat Al-Khiran - Block 1 - Road 285 - Parcel 3505 - PACI NO 92403551,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036761,5065729,4938,S4,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036766,5065770,4031,S4,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,Apr,4/18/2026,5/2/2026,,close,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036771,5065814,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/18/2026,2026,4,18,Saturday
NOCINC0006036774,5065791,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/18/2026,4/18/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/18/2026,2026,4,18,Saturday
NOCINC0006036780,5065896,4938,S4,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,YES,MDG issue - our team attended site and found MDG stooped due to fuel filter faulty / replaced and start the MDG. Now alarm cleared.,0,1,Priority,1,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036782,5065901,4702,S4,AHM,"ARIFJAN, UM AL-FALA OPEN AREA DESERT",DG,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,YES,DG Issue - Our team visited site and found DG stopped due to fuel filter faulty need to replaced And fuel solenoid valve faulty need to replaced. Now alarm cleared.,0,1,Priority,1,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036799,5066013,877,,AHM,"ABU HALIFA,BLOCK-2, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Apr,4/18/2026,4/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/18/2026,2026,4,18,Saturday
NOCINC0006036806,5065967,4938,S4,AHM,"WAFRA , ROAD 800 & OM SUFAG ROAD",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036817 ,5066081,4354,S4,AHM,"EGAILA, BLK-1, STREET-107, HOUSE-4, PARCEL-767",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036830,5066329,322,,AHM,KHAIRAN ROAD 285 chalet area,DG,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,YES,DG Issue-Team visited site and found DG stopped due to fan belt broken / replaced. Alarm cleared. ,0,1,Priority,1,4,,4/19/2026,2026,4,19,Sunday
NOCINC0006036831 ,5066331,4401,S1,AHM,"MANGAF, Blk 1, STREET 135",AC,Aircon 1 Alarm,Aircon1/2,Apr,4/19/2026,4/19/2026,,close,YES,"Access Issue / AC Issue-Our team visited site but couldn't get access due to security system offline, same informed CL Mr. Noufal, later CL Mr. Noufal coordinated with security and arranged access, Presently team got access, team found AC control panel fuse faulty/replaced, AC 1 condensor motor faul",0,1,Priority,1,4,1,4/19/2026,2026,4,19,Sunday
NOCINC0006036834,5066338,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,AC Failure,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036836,5066340,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Apr,4/19/2026,4/19/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/19/2026,2026,4,19,Sunday
NOCINC0006036824,5066238,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,After Al bahar CM Activity HT active-After Al bahar CM Activity HT 32 alarm active. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036838,5066366,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036858,5066459,5802,S4,AHM,Abu Halifa - Block 2 - Abdul Malik Bin Marwan St - Parcel 205 - Building 50 - PACI NO 92184184,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,YES,"Building MEW Meter replacement-Our team visited site and found Building MEW Meter replacement work is going on inside electrical room, Also we can't connect MDG in eletrical room because they are working. Same informed CL Mr. Noufal. Presently power restored. Alarm cleared. ",0,1,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036857,5066458,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036856,5066432,989,S4,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,duplicate TT/ AS per NOC,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036868,NO TT,4648,S4,AHM,"AHMADI, KNPC, MSEOC BUILDING",AC,High Temp 32C,HT-32 & 40C,Apr,4/19/2026,,,close,NO,"Access Isssue/AC Issue- our team visited site,There is an access issue at site, As the site is located KNPC MSEOC Building.same informed to CL Noufal. ",0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036871,5066554,4410,S4,AHM,ABU HALIFA BLK-2 ST-1 BUILDING-2,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036873,5066513,4736,S2,AHM,"BNEIDER, BEACH ROAD, ROAD 267",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036876,5066564,989,S4,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Major,Apr,4/19/2026,4/19/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036880,5066569,4476,S4,AHM,"MANGAF, BLK-5, HILTON RESORT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036881,5066573,4970,S4,AHM,"Sabah Al-Ahmad 4 - Block 5 - St 509 - Parcel 900006 - PACI NO 94406705, COOP",AC,High Temp 32C,HT32,Apr,4/19/2026,4/19/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036885,5066589,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Major,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036889,5066606,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/20/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036891,5066609,4521,S4,AHM,AHMADI Opp.KNPC Main Office. BESIDE ROAD 212,AC,High Temp 32C,High Temperature 32C,Apr,4/19/2026,4/19/2026,,close,NO,Our team attend site and update there is AC issue team temporarily cleared the alarm. Now site clear.  ,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036903,5066850,5802,S4,AHM,Abu Halifa - Block 2 - Abdul Malik Bin Marwan St - Parcel 205 - Building 50 - PACI NO 92184184,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036905,5066856,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036913,5066884,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036914,5066931,4736,S2,AHM,"BNEIDER, BEACH ROAD, ROAD 267",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/20/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036916,5066937,4593,S4,AHM,"Wafra Residential - Block 5 - St 524 - Parcel 900078 - PACI NO 95657848, COOP-2",AC,Aircon 1 Alarm,Aircon1,Apr,4/19/2026,4/20/2026,,close,NO,"Access issue/AC Issue - Our team visited at site and found there is access issue during night time as site is located in Wafra Residential - Block 5 - St 524 - Parcel 900078 - PACI NO 95657848, COOP-2  and COOP is closed during night time, also security not available at site. Our team again visited ",0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036918,5066938,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Apr,4/20/2026,4/20/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/20/2026,2026,4,20,Monday
NOCINC0006036921,5067000,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006036920,5066699,4648,S4,AHM,"AHMADI, KNPC, MSEOC BUILDING",AC,High Temp 32C,High Temperature 32C,Apr,4/20/2026,,,In progress,NO,"Access Isssue/AC Issue- our team visited site,There is an access issue at site, As the site is located KNPC MSEOC Building.same informed to CL Noufal. ",0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036926,5067022,978,,AHM,South Sabah Al Ahmed,AC,Aircon 2 Alarm,Aircon2,Apr,4/20/2026,4/20/2026,,close,NO,"AC 2 False alarm-Team visited site and found AC 2 alarm is false alarm, which is generating from BTS. Please divert this issue to concerned team. ",0,0,Priority,1,4,,4/20/2026,2026,4,20,Monday
NOCINC0006036928,5067049,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/20/2026,4/20/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/20/2026,2026,4,20,Monday
NOCINC0006036935,5066702,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",AC,High Temp 32C,High Temperature 32C_,Apr,4/20/2026,4/20/2026,,close,YES,"AC Issue- Team visited site and found AC 1 compressor faulty, need to be replace, AC 2 contactor replaced, Alarm cleared. ",0,1,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036943,5067236,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. We mobilized MDG in between MEW power restored. Alarm cleared. ,0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036944,5067187,5961,S4,AHM,Wafra Farms - Block 6 - Parcel 1ص - PACI NO 93829896 - Unit PACI NO19536331,MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. We mobilized MDG in between MEW power restored. Alarm cleared. ,0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036945 ,5067191,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,,4/20/2026,2026,4,20,Monday
NOCINC0006036951,5067264,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,Cooperative authority turned off breaker-Team attended site and found cooperative authority turned OFF our Main Breaker due to Load Issue. Presently our team turned it ON. Same informed to I H S CL Failakawi. Now alarm cleared.,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006036954,5067316,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/20/2026,4/20/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/20/2026,2026,4,20,Monday
NOCINC0006036959,5067279,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,Major / Site Down,:Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,"MEW Power Failure due to rain- MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG didn't transfer due to ATS hanged/reset, Also team found  MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/20/2026,2026,4,20,Monday
NOCINC0006036957,5067327,4828,S4,AHM,Wafra Farms - Block 10 - Parcel 60ب - PACI NO 93826222,MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
