Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006036965 ,5067413,707,,AHM,"SHUAIBA INDUSTRIAL AREA, BLOCK-3, TEMP SITE",AC,Aircon 1 Alarm,AC1,Apr,4/20/2026,4/20/2026,,close,NO,"Breaker trip - Due to rain -Our team visited site and found AC1 Breaker trip,reset. Now alarm cleared",0,0,Priority,1,4,,4/20/2026,2026,4,20,Monday
NOCINC0006036966,5066721,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Apr,4/20/2026,4/20/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/20/2026,2026,4,20,Monday
NOCINC0006036967,5067364,4717,S4,AHM,"JULAIA, OPP. RESORT AREA, ROAD 245",DG,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,YES,"DG Issue - Our team visited site For trouble shooting, And alternator exitor revinding,then Alternator exitor bearing replaced. Restarted DG. Now alarm cleared.",0,1,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036973,5067449,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,Rectifier,Major / Phase Fail,major,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036975,5067493,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/20/2026,4/21/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006036983,5067516,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006036986,NO TT,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),Door,,Door open,Apr,4/20/2026,4/20/2026,,close,NO,"Door open - Our team visited site and found AC off &  door open,AC started And door closed. Now alarm cleared.",0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036987,5067479,4352,S4,AHM,"JABER AL ALI, BLOCK-3, ST-24",Rectifier,Major / Phase Fail,Rectifier Missing,Apr,4/20/2026,4/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036983,5067516,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,major,Apr,4/20/2026,4/20/2026,,close,NO,due to rain / MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006036997,5066682,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/20/2026,4/21/2026,,close,NO,"Due to rain - MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/20/2026,2026,4,20,Monday
NOCINC0006036999,5067633,4736,S2,AHM,"BNEIDER, BEACH ROAD, ROAD 267",MEW,Major / Site Down,major,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006037000,5067646,4777,S2,AHM,"BNEIDER , KHARAFI VILLA , Road 270",AC,Aircon 1 Alarm,Aircon1,Apr,4/20/2026,4/21/2026,,close,NO,"AC issue / due to rain - Our team attend site and update and all AC working ok, Now alarm cleared.",0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006037003 ,5067655,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,due to rain / MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006037015,5067947,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Major,Apr,4/21/2026,4/21/2026,,close,NO,Due to Rain / MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037016,5067954,4757,S2,AHM,"Relocation KHAIRAN, MARINE CITY, BLOCK-1, PEARL COMPLEX  ",MEW,Major / Site Down,Rectifier Major,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobilized MDG In between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/21/2026,2026,4,21,Tuesday
NOCINC0006037017,5067927,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/21/2026,4/21/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/21/2026,2026,4,21,Tuesday
NOCINC0006037025,5068045,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037026,5068046,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobilized MDG in betwen MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037025,5068045,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037033,5068096,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037036,5068112,4087,S4,AHM,"UM GADIR, NEAR KOC GATE",DG,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,YES,"DG Issue - Our team visited site and found DG stopped due to  bypass hose leaked temperary repaired, Dg started .Now alarm cleared",0,1,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037043,5068193,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Apr,4/21/2026,4/21/2026,,close,NO,"AC Issue - Our team visited site and found AC1 and AC2 PCB hanged,Reset. Now alarm cleared. ",0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037049,5068162,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Major,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037051,5068204,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Other,,DA on Load,Apr,4/21/2026,4/21/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/21/2026,2026,4,21,Tuesday
NOCINC0006037055,5068215,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/21/2026,2026,4,21,Tuesday
NOCINC0006037059,5068175,5805,S4,AHM,Mangaf - Block 4 - St 25 - Parcel 5795 - PACI NO 92839136,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037061,5068185,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/21/2026,4/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/21/2026,2026,4,21,Tuesday
NOCINC0006037062,5067826,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/21/2026,4/22/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/21/2026,2026,4,21,Tuesday
NOCINC0006037055,5068215,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,AS per HIS NOC TT diverteding..,0,0,Priority,1,4,2,4/21/2026,2026,4,21,Tuesday
NOCINC0006037055,5068215,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/21/2026,2026,4,21,Tuesday
NOCINC0006037067,5068308,4321,S3,AHM,"FINTAS, BLK 1, STREET 7",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/21/2026,4/21/2026,,close,YES,Module faulty - Our team visited site and found 1 faulty module replaced. Now alarm cleared.,0,1,Priority,1,4,3,4/21/2026,2026,4,21,Tuesday
NOCINC0006037071,5068323,978,,AHM,South Sabah Al Ahmed,AC,Aircon 2 Alarm,AC2,Apr,4/21/2026,4/21/2026,,close,NO,"AC 2 False alarm-Team visited site and found AC 2 alarm is false alarm, which is generating from BTS. Please divert this issue to concerned team. ",0,0,Priority,1,4,,4/21/2026,2026,4,21,Tuesday
NOCINC0006037072 ,5068281,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/21/2026,2026,4,21,Tuesday
NOCINC0006037104,5068519,4663,S2,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Apr,4/22/2026,4/22/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/22/2026,2026,4,22,Wednesday
NOCINC0006037107,5068524,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,"Access issue  - there is access issue at site as site is located in SHUAIBA SEA SIDE KNPC need pass to enter site, same informed CL Mr. Nofal. Camp DG - Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037114,5068606,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/22/2026,4/22/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037116,5068560,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037118 ,5068624,4828,S4,AHM,Wafra Farms - Block 10 - Parcel 60ب - PACI NO 93826222,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,"MEW Power Failure - our team visited site and found MEW power failure there.dont have Free MDG,We mobilized MDG and connected at site,but after connecting MDG,after few mints MEW power restored.So our team disconnected MDG at site,  Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037119,5068627,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure due to rain/MDG connected -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presentlywe connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037114,5068606,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Level,Apr,4/22/2026,4/22/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037121,5068630,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037132 ,5068750,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037137 ,5068690,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037138,5068795,4432,S3,AHM,"MANGAF, BLK-1, STREET HAMAD NAIF DABOUS, BUILDING-27, MADA SITE BUILDING",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/22/2026,2026,4,22,Wednesday
NOCINC0006037144 ,5068776,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",AC,High Temp 32C,High Temperature 32C,Apr,4/22/2026,4/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,3,4/22/2026,2026,4,22,Wednesday
NOCINC0006037161,5068964,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",AC,High Temp 32C,High Temperature 32C,Apr,4/22/2026,4/22/2026,,close,YES,"AC Issue - Our team visited site and found AC1 compressor ,outdoor motor and fan blade faulty need to replace. AC2 and AC3 condencer heat up made it cool.Now alarm cleared.",0,1,Priority,1,4,3,4/22/2026,2026,4,22,Wednesday
NOCINC0006037162,5068857,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/23/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/22/2026,2026,4,22,Wednesday
NOCINC0006037165,5068990,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/22/2026,4/22/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037166,5069044,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,major,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/22/2026,2026,4,22,Wednesday
NOCINC0006037167,5069015,4663,S2,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Apr,4/22/2026,4/22/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/22/2026,2026,4,22,Wednesday
NOCINC0006037170,5069025,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037173,5069064,4531,S3,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio-,Apr,4/22/2026,4/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,3,4/22/2026,2026,4,22,Wednesday
NOCINC0006037174,5069034,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Apr,4/23/2026,4/23/2026,,close,NO,AC issue  - Our team visited at site and foun AC 1 and AC 2 PCB Hanged/ Reset . Now alarm clear ,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037176,5069041,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"Access issue  - MEW power failure  -  Our team visited at site and found MEW power failure in the area and team  couldn't get access as main gate is closed and Harris is not attending calls, will send team in morning to check, Presently power restored . Now alarm clear  ",0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037177,5069071,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"Access issue  - MEW power failure  -  Our team visited at site and found MEW power failure in the area and team  couldn't get access as main gate is closed and Harris is not attending calls, will send team in morning to check, Presently power restored . Now alarm clear  ",0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037184,5069701,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/23/2026,4/23/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037186,5069678,4492,S4,AHM,"ABO HALIFA, ALFA PETROL STATION-08",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037193,5069782,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/23/2026,4/23/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037197 ,5069789,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/23/2026,4/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/23/2026,2026,4,23,Thursday
NOCINC0006037203,5069820,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037205,5069858,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037207 ,5069865,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/23/2026,4/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/23/2026,2026,4,23,Thursday
NOCINC0006037211,5069959,5880,S4,AHM,Mangaf - Block 4 - St 21 - Parcel 55104 - Building 55 - PACI NO 94306173,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037212,5069965,4663,S2,AHM,"SHUAIBA, Petrol pump, BESIDE ROAD 40",Standby DG,DA on Load,DA on Load,Apr,4/23/2026,4/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037214,NO TT,394,,AHM,"KABD, WAFRA ROAD, UNITED PRECISION DRILLING COMPANY (UPDC)",AC,High Temp 32C,HT 32/40,Apr,4/23/2026,4/23/2026,,close,NO,AC issue -our team visit site and found  AC2 PCB hang reset. Now alarm clear,0,0,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037219,NO TT,914,,AHM,"EGAILA, BESIDE ROAD 209, Opp. to Egaila Beach",DG,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"After DG PM Major active/ -Our DG team visited site for DG PM activity, now completed but Major still active, now power team attended site and found rectifier controller hanged/reset. Alarm cleared.  ",0,0,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037220,5069985,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure-MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037221,5069987,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure/MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037222,5069989,4032,S3,AHM,KUBER ISLAND,3rd Party,,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"Access Issue/Camp DG- Site is running with the coast guard DG, their DG having some major issue. Other operators also having call. Now they rectified it & started the DG. Alarm cleared.",0,0,Priority,1,4,3,4/23/2026,2026,4,23,Thursday
NOCINC0006037223,5070047,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Level,Apr,4/23/2026,4/23/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037225,5070050,4064,S2,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/23/2026,4/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037224,5070049,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037226,5070013,4435,S4,AHM,"MANGAF, BLK 5, HILTON KUWAIT RESORT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,Resort substation maintenance/MDG connected - Team visited the site and found MEW power failure due to resort substration maintenance work is going on. Same informed CL Mr. Noufal. Presently we mobilized and connected MDG at site. Alarm cleared. ,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037228,5070062,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Apr,4/23/2026,4/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/23/2026,2026,4,23,Thursday
NOCINC0006037229,5070063,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Apr,4/23/2026,4/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037231,5068728,5733,S4,AHM,"JULAIA NAVAL BASE, ROAD 245",DG,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/25/2026,,close,YES,"Access issue due to current situation- There is an access issue at site during evening and night time due to current situation, as site is located in ( JULAIA NAVAL BASE, ROAD 245 ). same inform CL Mr. Nofal, CL Arranged,Presently team got access ,visited site and found coolant bypass pipe and fan b",0,1,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037233 ,5070073,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/23/2026,4/25/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037235,5070023,4734,S2,AHM,"BNEIDER petrol pump, BESIDE ROAD 40",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"Module hanged-Team visited site and found multiple module got hanged, reset, also AC main breaker tripped / reset. Alarm cleared. ",0,0,Priority,1,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037241,5070115,978,,AHM,South Sabah Al Ahmed,AC,High Temp 32C,High Temperature 32C,Apr,4/23/2026,4/23/2026,,close,NO,AC issue - Our team visited at site and found Ac 1 compressor heat up made it cool . Now alarm clear ,0,0,Priority,1,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037242,5070184,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037243,5070249,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037244,5070237,4435,S4,AHM,"MANGAF, BLK 5, HILTON KUWAIT RESORT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site . Now alarm clear ",0,0,Priority,1,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037249,5070306,4739,S3,AHM,"BNEIDER, ROAD 250",MEW,Major / Site Down,Major,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/24/2026,2026,4,24,Friday
NOCINC0006037253,5070384,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/24/2026,4/25/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037256,5070494,4734,S2,AHM,"BNEIDER petrol pump, BESIDE ROAD 40",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,our team attended site and update rectifier one module faulty / removed. Now alarm cleared.,0,0,Priority,1,4,2,4/24/2026,2026,4,24,Friday
NOCINC0006037257,5070427,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Apr,4/24/2026,4/24/2026,,close,NO,AC issue - Our team attend site and update AC1and AC2 PCB hang / reset. Now alarm cleared.,0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037265,5070559,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Apr,4/24/2026,4/24/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/24/2026,2026,4,24,Friday
NOCINC0006037269,5070632,4426,S4,AHM,"MAHBOULA BLK 3, STREET 312",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037270,5070634,4387,S2,AHM,"DHAHER, CO-OP, BLK 4, Street 4",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure/MDG Connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,2,4/24/2026,2026,4,24,Friday
NOCINC0006037271,5070636,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037273,5070584,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,"Planned Activity-Team visited site for MDG Inspection, now they completed. Alarm cleared. ",0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037274,5070644,4345,S3,AHM,"DHAHER, BLK-4 MUNICIPALITY",MEW,Major / Site Down,site down,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure/MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,3,4/24/2026,2026,4,24,Friday
NOCINC0006037276,5070743,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037275,5070699,5929,S4,AHM,Wafra Farms - Block 6 - Parcel 432 - PACI NO 96269716,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037277 ,5070750,877,,AHM,"ABU HALIFA,BLOCK-2, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/24/2026,4/24/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037278,5070751,978,,AHM,South Sabah Al Ahmed,AC,High Temp 32C,High Temperature 32C,Apr,4/24/2026,4/24/2026,,close,NO,"AC Issue-Team visited and found AC 1, AC 2 compressor heat up/made it cooled. Alarm cleared.",0,0,Priority,1,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037285 ,5070767,4834,S4,AHM,"WAFRA, BLOCK-6, PRIVATE FARM, CONTACT-55317419-97539000",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037284,5070736,4942,S1,AHM,"WAFRA, FARM ROAD ( FROM NUWAISEEB BOARDER )",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,"MEW Power Failure/Stand by DG No fuel-Team visited site and found  MEW power failure in the area. Our PRO has Register Complaint with MEW. Team found Stand by DG didn't start due to no fuel and investigation is going on, Presently MEW power restored at site. Now alarm cleared.  again Our team visite",0,0,Priority,1,4,1,4/24/2026,2026,4,24,Friday
NOCINC0006037287 ,5070775,4387,S2,AHM,"DHAHER, CO-OP, BLK 4, Street 4",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,2,4/24/2026,2026,4,24,Friday
NOCINC0006037290,5070845,394,,AHM,"KABD, WAFRA ROAD, UNITED PRECISION DRILLING COMPANY (UPDC)",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/25/2026,4/25/2026,,close,NO,Our team visited at site and rectifier controller reset . Now alarm clear ,0,0,Priority,1,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037296,5070872,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/25/2026,4/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/25/2026,2026,4,25,Saturday
NOCINC0006037300,5070877,4757,S2,AHM,"Relocation KHAIRAN, MARINE CITY, BLOCK-1, PEARL COMPLEX  ",MEW,Major / Site Down,Major,Apr,4/25/2026,4/25/2026,,close,NO,"Our team attend and update MEW power failure in the area, we mobilize MDG team But could not connect because hairs was not available there and not answering call. Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/25/2026,2026,4,25,Saturday
NOCINC0006037310 ,5071009,4499,S3,AHM,"MANGAF, BLK-4, STREET 14, COMMERCIAL BLOCKS,  SOUK ZAMAN AL KHAIR, COM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037312,NO TT,4605,S3,AHM,Ali Subah Al-Salem - Block 5 - St 2 - Parcel 900024 - PACI NO 92508978 -COOP,AC,Frequency / Load / Other,Water Coming from AC,Apr,4/25/2026,4/25/2026,,close,YES,AC issue - Our team attend site and update AC 2 water leak / repaired. Now alarm cleared.,0,1,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037316,5071026,4605,S3,AHM,Ali Subah Al-Salem - Block 5 - St 2 - Parcel 900024 - PACI NO 92508978 -COOP,AC,High Temp 40C,High Temperature 40C,Apr,4/25/2026,4/25/2026,,close,NO,duplicate TT,0,0,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037318,5071028,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Apr,4/25/2026,4/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/25/2026,2026,4,25,Saturday
NOCINC0006037319 ,5070977,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/25/2026,4/25/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037318 ,5071028,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,:DA on Load,Apr,4/25/2026,4/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/25/2026,2026,4,25,Saturday
NOCINC0006037310,5071009,4499,S3,AHM,"MANGAF, BLK-4, STREET 14, COMMERCIAL BLOCKS,  SOUK ZAMAN AL KHAIR, COM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,"MEW power failure/ MEW Maintenance -  Our team attend and update MEW power failure in the area, we mobilize MDG team But could not connect, team inform maintenance work is going on power restored in 30 mint approx. same inform to CL Nofal sir.Presently MEW power restored.but Low DC Active ,Our team ",0,0,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037332,5071257,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/25/2026,4/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/25/2026,2026,4,25,Saturday
NOCINC0006037335,5071239,4422,S3,AHM,"MAHBOULA BLK 2, STREET 206",AC,Aircon 1 Alarm,AC1,Apr,4/25/2026,4/25/2026,,close,YES,"AC Issue - Our team visited site and found AC1 R60  Outdoor Condenser fan blade broken, Need to be replaced. Now alarm cleared.",0,1,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037339,5070650,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,major,Apr,4/25/2026,4/26/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/25/2026,2026,4,25,Saturday
NOCINC0006037341,5070455,5733,S4,AHM,"JULAIA NAVAL BASE, ROAD 245",DG,Major / Site Down,site down,Apr,4/25/2026,,,In progress,NO,Access Issue -tomorrow morning send team as per CL Ahamad failakawy ,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037343,5071318,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/25/2026,4/26/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037344,5071292,896,,AHM,"DHAHER, BLK 3, BESIDE ROAD 40 AND EXIT TO ROAD 210",DG,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,"DG issue  - MDG connected  - our team visited at site and found DG having major issue, Presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Priority,1,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037347 ,5071338,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Apr,4/25/2026,4/26/2026,,close,NO,AC issue  - Our team visited at site and found AC 1 and 2  Indoor PCB hanged / Reset . Now alarm clear ,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037348,5071395,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue, Presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037349,5071354,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG, Presently we freed MDG from and we mobilized MDG connected  MDG at site . Now alarm cleared.",0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037350,5071396,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037351,5071356,5977,S4,AHM,"WAFRA, BLOCK-4, ST-400",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue Presently MEW power restored at site. Now alarm cleared,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037352,5071397,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037354,5071358,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue, Presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037353,5071357,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue  Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037356,5071360,4932,S4,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue, Presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037355,5071398,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,duplicate TT,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037357 ,5071399,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037358,5071400,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"Access issue  - MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue, also there is access issue during night time as site is located in farm and night time farm is closed, Presently we Mobilized and conn",0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037359,5071361,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037360 ,5071401,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG, presently we freed MDG  and we mobilized MDG connected  MDG at site . Now Alarm cleared.",0,0,Priority,1,4,,4/25/2026,2026,4,25,Saturday
