Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006037361,5071402,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037362,5071403,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037364 ,5071404,5972,S4,AHM,Wafra Farms - Block 9 - Parcel 9وم - PACI NO 93269753 - Unit PACI NO17824348,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG, Presently MEW power restored. Now alarm cleared.",0,0,Priority,1,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037365,5071405,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037368,5071380,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/26/2026,2026,4,26,Sunday
NOCINC0006037369,5070461,4907,S1,AHM,"WAFRA, BLK 8, ROAD 500",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,5/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/26/2026,2026,4,26,Sunday
NOCINC0006037373,5071452,4932,S4,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",AC,Frequency / Load / Other,Overdischarge,Apr,4/26/2026,4/26/2026,,close,NO,Duplicate tt,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037379,5071571,5932,S4,AHM,Wafra Farms - Block 4 - Parcel 4ه - PACI NO 93538677 - Unit PACI NO19088903,Rectifier,Minor / Low DC / Fuse,Low DC + Minor,Apr,4/26/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue  Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037385,5071589,4595,S4,AHM,"Wafra Residential - Block 6 - St 613 - Parcel 900063 - PACI NO 95658189, COOP-4",AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/26/2026,,close,NO,AC issue - Our team attend site and update AC1 amd AC2 compressor heat-up make it cool now alarm cleared.,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037397 ,5071636,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/26/2026,4/26/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037394,5071629,4931,S2,AHM,"WAFRA, BLK 5",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/26/2026,2026,4,26,Sunday
NOCINC0006037395 ,5071630,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/26/2026,2026,4,26,Sunday
NOCINC0006037403,5071707,4726,S4,AHM,"KHAIRAN, LAGOON CITY, PRIVATE HOUSE, PARCEL-984, CONTACT- 99776100 - 55851953",AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037402,5071705,5827,S4,AHM,"Wafra Farms - Block 2 - Parcel 3د - PACI NO 92492355 - Unit PACI NO16036817, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037405,5071712,4970,S4,AHM,"Sabah Al-Ahmad 4 - Block 5 - St 509 - Parcel 900006 - PACI NO 94406705, COOP",AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/26/2026,,close,YES,AC Issue - Our team visited site and found AC1 outdoor wire Short Repaired. Now alarm cleared. ,0,1,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037403,5071707,4726,S4,AHM,"KHAIRAN, LAGOON CITY, PRIVATE HOUSE, PARCEL-984, CONTACT- 99776100 - 55851953",AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/27/2026,,close,YES,"Access issue/AC  Issue-Team visited at site but couldn't get access as site is located in local residency, as per POC send team in moening to check same informed CL Mr. Nofal. Our team visited site in morning and got access, team found AC 1 PCB faulty/replaced, AC 1 Indoor motor faulty, need to be r",0,1,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037397,5071636,875,,AHM,BNEIDER TEMP. SITE ROAD 278,Fuel/FFS,,Low Fuel Alarm,Apr,4/26/2026,4/30/2026,,close,NO,"Self Cleared -we will fill fuel, as our schedule comes on 13-May-26. - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037414,5071820,396,,AHM,"MINA ABDULLAH , ABG CAMP",AC,Aircon 2 Alarm,AC2,Apr,4/26/2026,4/26/2026,,close,NO,AC Issue - Our team visited site and found AC2 breaker tripped reset. Now alarm cleared.,0,0,Priority,1,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037415,5071823,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Major,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037421,5071875,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,3,4/26/2026,2026,4,26,Sunday
NOCINC0006037424,5071884,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/26/2026,2026,4,26,Sunday
NOCINC0006037428,5071944,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037429,5070484,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Major,Apr,4/26/2026,4/27/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/26/2026,2026,4,26,Sunday
NOCINC0006037431,5071915,4942,S1,AHM,"WAFRA, FARM ROAD ( FROM NUWAISEEB BOARDER )",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"DG Isssue - Our team visited site and found Dg stopped due to Air lock,Rectified.Restarted DG.Now site running on Da on load ,Presently MEW power restored. Now alarm cleared.",0,0,Priority,1,4,1,4/26/2026,2026,4,26,Sunday
NOCINC0006037432,5071945,4834,S4,AHM,"WAFRA, BLOCK-6, PRIVATE FARM, CONTACT-55317419-97539000",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037437,5071958,4719,S1,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/26/2026,2026,4,26,Sunday
NOCINC0006037436,5071928,4728,S4,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037443,5071935,4932,S4,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037444,5071974,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,3,4/26/2026,2026,4,26,Sunday
NOCINC0006037450,5072060,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037451 ,5072072,4665,S4,AHM,Sabah Al-Ahmad 1 - Block 4 - St 413 - Parcel 125 - House 20 - Ground Floor - PACI Unit NO 19993313,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,Building Breaker issue  - Our team visited at site and found Building main Breaker was Tripped  / Reset . Now alarm clear ,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037463,5072297,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037473,5072398,4932,S4,AHM,"WAFRA, FARMS, BLK 2, NEAR MOSQUE",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037476,5072404,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/27/2026,2026,4,27,Monday
NOCINC0006037478 ,5072452,4443,S2,AHM,"MANGAF, BLK-4, STREET-19, DISCOUNT SUPER MARKET",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/27/2026,2026,4,27,Monday
NOCINC0006037479,5072455,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037481,5072459,4508,S4,AHM,"FAHAHEEL BLK 7, Commercial building",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,YES,MEW Meter replacement-Team visited site and found MEW Meter replacement work is going on inside electrical room.we cant connect MDG at site no space to connect as per CL. Presently power restored. Alarm cleared. ,0,1,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037483,5072411,4451,S3,AHM,"ABU HALIFA, BLK-2, Street 116",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/27/2026,2026,4,27,Monday
NOCINC0006037485,5072465,4921,S4,AHM,Block 7 - Wafra Farms,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037488,5072473,4415,S3,AHM,"MANGAF, BLOCK-4, STREET-25, BUILDING-140, AMWAJ HOTEL",MEW,Major / Site Down,Site Down:,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/27/2026,2026,4,27,Monday
NOCINC0006037495,5072484,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037496,5072487,5959,S4,AHM,Wafra Farms - Block 1 - Parcel 1ق - PACI NO 94341729 - Unit PACI NO20612901,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037500,5072491,4728,S4,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037499,5072490,4719,S1,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/27/2026,2026,4,27,Monday
NOCINC0006037504,5072597,5911,S4,AHM,Mangaf - Block 3 - St 22 - Parcel 6132 - Building 26 - PACI NO 91684937,MEW,Major / Site Down,major,Apr,4/27/2026,4/27/2026,,close,NO,"Zain Breaker tripped - Our team visited site and found Building Zain breaker tripped, reset. Now alarm cleared. ",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037506,5072605,4956,S4,AHM,"Sabah Al-Ahmad 2 - Block 2 - St 207 - Parcel 900005 - PACI NO 94423142, COOP-2",AC,High Temp 32C,High Temperature 32C,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037507,5072610,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,major,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037511,5072566,4665,S4,AHM,Sabah Al-Ahmad 1 - Block 4 - St 413 - Parcel 125 - House 20 - Ground Floor - PACI Unit NO 19993313,AC,Aircon 1 Alarm,AC1,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037513,5072616,4606,S4,AHM,Ali Subah Al-Salem - Block 3 - St 32 - Parcel 50 - House 22 - PACI NO 92093071,AC,Aircon 2 Alarm,AC2,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037512,5072615,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/27/2026,2026,4,27,Monday
NOCINC0006037515 ,5072572,4425,S3,AHM,"MAHBOULA BLK 3, Beside road 209 ( Dumkin do nut bldg )",MEW,Major / Site Down,Major,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/27/2026,2026,4,27,Monday
NOCINC0006037517,5072587,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/27/2026,2026,4,27,Monday
NOCINC0006037531,5072729,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,Rectifier,Major / Phase Fail,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,"MEW power failure due to rain - Mew power failure in the area due to rain,  Our PRO Registered Complaint with MEW, presently power restored . Now alarm clear ",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037532,5072730,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/27/2026,2026,4,27,Monday
NOCINC0006037534,5072686,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,  Access issue/MEW power due to rain and MDG Connected-Our team visited site with MDG but couldn't get access as farm main gate is closed during night time as Harris is not attending call. Again our team visited in morning and got access team found MEW power failure due to rain. Presently team conne,0,0,Priority,1,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037536,5072797,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037546,5072775,4004,S2,AHM,"BURGAN, KOC",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/27/2026,2026,4,27,Monday
NOCINC0006037549,5072790,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037548 ,5072789,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"MEW power failure due to rain/ MDG connected    - Mew power failure in the area due to rain,  Our PRO Registered Complaint with MEW, presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037552,5072849,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037551,5072848,4064,S2,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/27/2026,2026,4,27,Monday
NOCINC0006037553,5072850,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/27/2026,2026,4,27,Monday
NOCINC0006037554,5072792,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/30/2026,,close,NO,MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG did not start due to starting switch issue / Reset and started DG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,1,4/27/2026,2026,4,27,Monday
NOCINC0006037560,5072896,4989,S4,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,"MEW power failure due to rain - Mew power failure in the area due to rain,  Our PRO Registered Complaint with MEW, presently power restored . Now alarm clear ",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037559,5072895,4007,S4,AHM,"QERENES MOI , BOARDER AREA",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/30/2026,,close,NO,"Access Issue due to current situation/MEW power failure due to rain/MDG Permission issue-There is an access issue at site due to current situation , As site is located inside QERENES MOI , BOARDER AREA informed CL Mr. Noufal. Our team attended site in morning and confirmed that the MEW power has not",0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037570,5072955,4007,S4,AHM,"QERENES MOI , BOARDER AREA",Fuel/FFS,,Low Fuel Alarm,Apr,4/28/2026,4/28/2026,,close,NO,Duplicate tt,0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037578,5072999,4066,S4,AHM,MAGWA KOC,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,"Access Issue / Maintenance - as site is located in (MAGWA KOC) and there is an access issue at site During night time , as per new regulation of KOC. We will send request to KOC for work permit after receiving this will send team.  As received information from POC MEW Maintenance work is going on an",0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037585 ,5073012,4949,S3,AHM,"WAFRA, FARM, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure due to rain/MDG connected - Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,3,4/28/2026,2026,4,28,Tuesday
NOCINC0006037588,5073024,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037590 ,5073026,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/28/2026,2026,4,28,Tuesday
NOCINC0006037593 ,5073098,4912,S2,AHM,"WAFRA, SHAIKH MESHAL AL SABAH FARM, BLK 3",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037592,5073097,4931,S2,AHM,"WAFRA, BLK 5",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037590,5073026,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/28/2026,2026,4,28,Tuesday
NOCINC0006037595 ,5073112,912,,AHM,SHUAIBA SEA SIDE,3rd Party,,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,"Camp DG /Access issue As site is located in SHUAIBA SEA SIDE KNPC- Site is getting power from Camp DG, Their DG having some issue.  Now rectified the DG issue, Now alarm cleared.",0,0,Priority,1,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037597 ,5073146,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037615,5073185,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037619,5073246,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,"Our team visited site and found MEW power not resztored,MDG stopped due to no fuel, Presently we got permission for fuel filling. Now team filled fuel and started MDG. Now alarm cleared.",0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037620,5073247,4355,S3,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",MEW,Major / Site Down,Major,Apr,4/28/2026,4/28/2026,,close,NO,Our team visited site and found DG stoped due to over load.site load adjusted.Now alarm cleared.,0,0,Priority,1,4,3,4/28/2026,2026,4,28,Tuesday
NOCINC0006037630,5073340,4956,S4,AHM,"Sabah Al-Ahmad 2 - Block 2 - St 207 - Parcel 900005 - PACI NO 94423142, COOP-2",AC,High Temp 32C,High Temperature 32C,Apr,4/28/2026,4/28/2026,,close,YES,"AC Issue - Our team visited site and found AC2 compressor faulty need to replace. AC3 compressor heat up and made it cool, 1.5kg GAS charged R22. Now alarm cleared.",0,1,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037632,5073360,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Major,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037637 ,5073403,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/28/2026,4/29/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037632,5073360,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",AC,Frequency / Load / Other,Rectifier Minor Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037639,5073409,4546,S3,AHM,"FAHAHEEL, BLK 5, STREET 3, PWC logisitic",Rectifier,Other,High Temperature 32C,Apr,4/28/2026,4/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,3,4/28/2026,2026,4,28,Tuesday
NOCINC0006037646,5073450,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/28/2026,4/29/2026,,close,NO,"Phase missing-Our team visited site and found one phase missing from MEW, Presently team adjusted load on available module. Alarm cleared. ",0,0,Priority,1,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037650,5073514,4902,S4,AHM,"WAFRA, BESIDE WAFRA OM SUFAG ROAD",Standby DG,DA on Load,:DA on Load,Apr,4/28/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037660,5073574,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Apr,4/29/2026,4/29/2026,,close,NO,"AC issue - Our team attend and update  AC1 and PCB reset, Now alarm cleared. Now alarm cleared. ",0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037663,5073591,4947,S4,AHM,"SABAH AL AHMED-3, ZAONE-C, MAIN CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037671,5073694,4786,S1,AHM,"JULAIA Road 250, MOD AREA",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/30/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/29/2026,2026,4,29,Wednesday
NOCINC0006037677 ,5073707,4063,S4,AHM,"WAFRA, ROAD 306, Share with wataniya site 0609B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037679,5073710,366,,AHM,"WAFRA, ROAD-306, SABAH AL AHMAD, BESIDE OOREDOO, FOR TRM HUB SITE",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037680,5073672,4064,S2,AHM,"WAFRA, ROAD 306",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037691 ,5073743,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037678,5073708,4987,S1,AHM,"WAFRA, BESIDE ROAD 306 AFTER 14 KM",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,1,4/29/2026,2026,4,29,Wednesday
NOCINC0006037696,5073760,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037697,5073763,4805,S4,AHM,"KABD, MUNICIPALITY, Open area,, near kuwait camel racing club",AC,Aircon 2 Alarm,Aircon2,Apr,4/29/2026,4/29/2026,,close,YES,"AC Issue - Our team visited site and  AC2  R60 on/off Switch changed , and restarted AC2. now alarm cleared.",0,1,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037698 ,5073769,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037702 ,5073867,4531,S3,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",Rectifier,Minor / Low DC / Fuse,:Low DC Voltage Radi,Apr,4/29/2026,4/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037704,5073870,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037705,5073783,5911,S4,AHM,Mangaf - Block 3 - St 22 - Parcel 6132 - Building 26 - PACI NO 91684937,MEW,Major / Site Down,Major,Apr,4/29/2026,4/29/2026,,close,NO,Our team viisted site and MEW power source rearranged in MEW Electrical room. Now alarm cleared.,0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037707,5073883,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037712,5074000,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Major,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037713,5073951,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037720,5074010,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Major,Apr,4/29/2026,4/30/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037729,5074068,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Apr,4/29/2026,4/30/2026,,close,NO,"AC issue - Our team attend and update  AC1,2 PCB hang / reset, Now alarm cleared. Now alarm cleared. ",0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037735,5074161,5979,S4,AHM,Wafra Farms - Block 2 - Parcel 8 - PACI NO 92917413 - Unit PACI NO 16815781,AC,Aircon 2 Alarm,Aircon2,Apr,4/30/2026,4/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037739,5074210,4540,S4,AHM,"SABAHIYA BLK 3, SPORTS STADIUM, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,"access issue - Our MDG team visited site update Sports Stadium, is closed during night time and security is not available there, as per team power failure in the area, also we can't connect MDG, will send team in morning same inform to CL Nofal  Presently MEW power restored at site. Now alarm cleare",0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037740,5074176,4559,S3,AHM,"Sabahiya - Block 3 - St 14 - Parcel 900004 - PACI NO 90929015,  COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,"access issue - Our MDG team visited site update coop is closed during night time and security is not available there, as per team power failure in the area, also we can't connect MDG, will send team in morning same inform to CL Nofal Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,3,4/30/2026,2026,4,30,Thursday
NOCINC0006037739,5074210,4540,S4,AHM,"SABAHIYA BLK 3, SPORTS STADIUM, ",AC,High Temp 32C,HT32,Apr,4/30/2026,4/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037743,5074241,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,:High Temperature 32C,Apr,4/30/2026,4/30/2026,,close,NO,AC Issue-Team visited site and AC 2 Gas charged 2 KG. alarm cleared. ,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037747,5074258,896,,AHM,"DHAHER, BLK 3, BESIDE ROAD 40 AND EXIT TO ROAD 210",DG,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,"Planned Activity/MDG connected-Team visited site for DG trouble shooting work, Now team connected MDG. Alarm cleared.",0,0,Priority,1,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037752,NO TT,857,,AHM,BNEIDER ROAD-267,Door,,Door open alarm,Apr,4/30/2026,4/30/2026,,close,NO,Mada team working-As per NOC mada team is working. ,0,0,Priority,1,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037755,5074323,4989,S4,AHM,"WAFRA, FWARS MOI, BOARDER",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037756,5074325,5911,S4,AHM,Mangaf - Block 3 - St 22 - Parcel 6132 - Building 26 - PACI NO 91684937,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037760,5074328,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobiilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037773,5074364,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,Cooperative authority turned off breaker-Cooperative authority turned OFF our Main Breaker due to Load Issue. Presently they turned it ON. Same informed to I H S CL Failakawi. Now alarm cleared.,0,0,Priority,1,4,2,4/30/2026,2026,4,30,Thursday
NOCINC0006037774 ,5074369,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,YES,"Alarm checking-Our team visited site to check alarm, now they completed. Also AC 2 outdoor motor repaired, AC 3 leak repaired, gas charged 1.5 KG. Alarm cleared. ",0,1,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037778 ,5074374,4448,S2,AHM,"MANGAF BLK 3, STREET 7",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,YES,Mew meter replacement/ no mdg permission- our team visited the site and found there is mew meter replacement work is going on inside the elecricle room and we didn't get permission to connect mdg. Later again  our team visited the site and found meter replacement work is completed but  power has to ,0,1,Priority,1,4,2,4/30/2026,2026,4,30,Thursday
NOCINC0006037780 ,5074378,5910,S4,AHM,Wafra Farms - Block 2 - Parcel 6ش - PACI NO 93000789 - Unit PACI NO16988674,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG inbetween MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037774 ,5074369,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,major,Apr,4/30/2026,4/30/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037797,5074456,4448,S2,AHM,"MANGAF BLK 3, STREET 7",Fuel/FFS,,Overdischarge,Apr,4/30/2026,4/30/2026,,close,NO,As per Noc diverting as a Duplicate tt,0,0,Priority,1,4,2,4/30/2026,2026,4,30,Thursday
NOCINC0006037808,5074435,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Major,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037810,5074475,5904,S4,AHM,Wafra Farms - Block 6 - Parcel 214 - PACI NO 94036572 - Unit PACI NO 20001465,MEW,Major / Site Down,Major,Apr,4/30/2026,4/30/2026,,close,NO,"MEW  Power Failure / MDG connected -Our team visited for MDG inspection ,Now inspection completed. Restarted MDG .Presently we  connected MDG at site. Now alarm cleared.",0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037817 ,5074487,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,Apr,4/30/2026,5/1/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,4,2,4/30/2026,2026,4,30,Thursday
NOCINC0006037827,5074576,4968,S4,AHM,"Sabah Al-Ahmad 4 - Block 3 - St 300 - Parcel 900004 - PACI NO 94406692, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037836,5074587,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,Apr,4/30/2026,5/1/2026,,close,NO,"AC issue - Our team attend and update  AC1,2 PCB hang / reset, Now alarm cleared. Now alarm cleared. ",0,0,Priority,1,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037845,5074626,4968,S4,AHM,"Sabah Al-Ahmad 4 - Block 3 - St 300 - Parcel 900004 - PACI NO 94406692, COOP",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,Rectifier controller Hanged - Our team visited at site and found rectifier controller hanged /reset . Now alarm clear ,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037867 ,5074752,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037871,5074735,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,YES,MEW Power Failure/DG Issue- Our team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Team found Stand by DG did not start due to harness faulty/replaced and started DG. Presently MEW power restored at site. Now alarm cleared.,0,1,Priority,1,5,1,5/1/2026,2026,5,1,Friday
NOCINC0006037869,5074734,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037877,5074793,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,May,5/1/2026,5/1/2026,,close,NO,Thermostat Adjusted-Team visited site and adjusted thermostate. Alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
