Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006037883,5074765,4942,S1,AHM,"WAFRA, FARM ROAD ( FROM NUWAISEEB BOARDER )",Standby DG,DA on Load,DA on Load,May,5/1/2026,5/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,5,1,5/1/2026,2026,5,1,Friday
NOCINC0006037881,5074764,5779,S4,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037886,5074797,4834,S4,AHM,"WAFRA, BLOCK-6, PRIVATE FARM, CONTACT-55317419-97539000",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037889,5074766,4782,S1,AHM,"NUWAISEEB, ROAD 285",Standby DG,DA on Load,DA on Load,May,5/1/2026,5/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,5,1,5/1/2026,2026,5,1,Friday
NOCINC0006037890,5074767,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037892,5074769,4719,S1,AHM,"NUWAISEEB, RD 290",Standby DG,DA on Load,DA on Load/AC2,May,5/1/2026,5/1/2026,,close,YES,"MEW Power Failure/DG Issue - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site. Now we got Major alarm, team visitd site and found Stand by DG stopped due to Inter face module fuse faulty/replaced and started the DG. Presently MEW power restored at s",0,1,Priority,1,5,1,5/1/2026,2026,5,1,Friday
NOCINC0006037888,5074768,4105,S4,AHM,"WAFRA FARM, BLOCK-6",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037893 ,5074770,4709,S4,AHM,"NUWAISEEB, BORDER SEQURITY POLICE OFFICE",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037897 ,5074798,4728,S4,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037903,5074815,5929,S4,AHM,Wafra Farms - Block 6 - Parcel 432 - PACI NO 96269716,MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037905,5074846,4448,S2,AHM,"MANGAF BLK 3, STREET 7",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and Our power rearranged in MEW power Electrical room.Presently MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,5,2,5/1/2026,2026,5,1,Friday
NOCINC0006037890,5074767,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037912 ,5074857,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",AC,Frequency / Load / Other,Phase L2 Undervoltage,May,5/1/2026,5/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037916,5074824,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,May,5/1/2026,5/2/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,5,2,5/1/2026,2026,5,1,Friday
NOCINC0006037920,5074878,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Major,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037924,5074892,4529,S3,AHM,"Fahad Al-Ahmad - Block 3 - St 312 - Parcel 900004 - PACI NO 93268291, COOP",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,3,5/1/2026,2026,5,1,Friday
NOCINC0006037926,5074893,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037932,5074902,4723,S1,AHM,"NUWAISEEB, FIRE STATION",Standby DG,DA on Load,DA on Load,May,5/1/2026,5/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,5,1,5/1/2026,2026,5,1,Friday
NOCINC0006037936,5074949,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037936,5074949,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037942,5074967,5779,S4,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",Rectifier,Major / Phase Fail,Phase L3 Undervoltage,May,5/1/2026,5/1/2026,,close,NO,"Voltage issue from MEW  -  Our team visited at site and found Voltage issue is there from MEW same informed CL Mr. Nofal, presently voltage restored . Now alarm clear ",0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037943,5074973,5936,S4,AHM,Sabah Al-Ahmad Al-marine - Block A3 - Parcel 2741 - PACI NO 95581329,MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037945,5075024,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,3,5/1/2026,2026,5,1,Friday
NOCINC0006037948,5075038,5779,S4,AHM,"Wafra Farms - Block 7 - Parcel 11م - PACI NO 94205081 - Unit PACI NO20365445, PRIVATE FARM",MEW,Major / Site Down,MAjor,May,5/1/2026,5/2/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW, MDG team was going with MDG but in between MDG tyre got damage, presently MEW power restored . Now alarm clear ",0,0,Priority,1,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037949,5075053,4901,S4,AHM,"WAFRA, FARM AREA, BLK 2",MEW,Major / Site Down,MAjor,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037957,5075079,4719,S1,AHM,"NUWAISEEB, RD 290",Standby DG,Major / Site Down,Major,May,5/2/2026,5/2/2026,,close,NO,"MEW Power Failure / ATS Hanged  -  MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not transfer power due to ATS hanged/Reset , Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,5,1,5/2/2026,2026,5,2,Saturday
NOCINC0006037965 ,5075255,4728,S4,AHM,"NUWAISEEB, BESIDE ROAD 40 , near border",MEW,Major / Site Down,Major Radio,May,5/2/2026,5/2/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037968,5075304,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,Aircon 2 Alarm,Aircon2,May,5/2/2026,5/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037971,5075317,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG and found MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037973,5075361,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037975,5075366,4318,S3,AHM,"DHAHER, Blk 3, Street 4, CO OP",AC,Aircon 3 Alarm,Aircon3,May,5/2/2026,5/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,3,5/2/2026,2026,5,2,Saturday
NOCINC0006037977,5075335,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 40C,High Temperature 40C,May,5/2/2026,5/2/2026,,close,NO,Dakin team working - dekin team attend site and update outdoor sensor and timer / adjust. Now alarm cleared.,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037989 ,5075443,4950,S4,AHM,"WAFRA, Block 8, PRIVATE FARM, ",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037992,5075450,4984,S4,AHM,"WAFRA, MEW, AGRICULTURE DEPT",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037993,5075451,4981,S1,AHM,"WAFRA, BESIDE ROAD 306",Standby DG,DA on Load,DA on Load,May,5/2/2026,5/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,5,1,5/2/2026,2026,5,2,Saturday
NOCINC0006037994,5075453,4344,S2,AHM,"DHAHER, MOI - BLK 1, BESIDE STREET 30",AC,Frequency / Load / Other,Aircon 3,May,5/2/2026,5/2/2026,,close,YES,"AC Issue-Team visited site and found AC 2 outdoor fuse faulty/replaced, AC 3 breaker tripped / reset. Alarm cleared. ",0,1,Priority,1,5,2,5/2/2026,2026,5,2,Saturday
NOCINC0006037995,5075423,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,:Rectifier Major Radio,May,5/2/2026,5/3/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,5,2,5/2/2026,2026,5,2,Saturday
NOCINC0006037998 ,5075425,4904,S3,AHM,"WAFRA, BLK 4 Marafie farms",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,3,5/2/2026,2026,5,2,Saturday
NOCINC0006038009,5075570,4486,S3,AHM,"ABU HALIFA, BLOCK-2, STREET-1, BUILDING 18, SENYAR REAL ESTATE",AC,High Temp 32C,High Temperature 32C,May,5/2/2026,5/3/2026,,close,YES,AC issue - Our team visited at site and found AC 1 indoor PCB faulty need to replace . Now alarm clear ,0,1,Priority,1,5,3,5/2/2026,2026,5,2,Saturday
NOCINC0006038011,5075576,4610,S2,AHM,"UM AL HAIMAN,  BLK 4, STREET 12 C0-OP,",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,2,5/2/2026,2026,5,2,Saturday
NOCINC0006038013,5075526,5879,S4,AHM,Sabah Al-Ahmad Investment - Block 3 - Parcel 10 - PACI NO 95382151 (Agility),AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,NO,"AC issue - Our team attend and update  AC1,2 PCB hang / reset, Now alarm cleared. Now alarm cleared. ",0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038015 ,5075529,4318,S3,AHM,"DHAHER, Blk 3, Street 4, CO OP",AC,Aircon 2 Alarm,Aircon2,May,5/3/2026,5/3/2026,,close,NO,AC breaker issue - Our team attend site and update AC2 breaker tripped / reset. Now alarm cleared.,0,0,Priority,1,5,3,5/3/2026,2026,5,3,Sunday
NOCINC0006038020,5075747,4630,S2,AHM,"SHUAIBA MEW, BESIDE ROAD 30",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,2,5/3/2026,2026,5,3,Sunday
NOCINC0006038022,5075778,4777,S2,AHM,"BNEIDER , KHARAFI VILLA , Road 270",Rectifier,Minor / Low DC / Fuse,Major / Low DC Voltage Radio/ AC1 and AC 2,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,2,5/3/2026,2026,5,3,Sunday
NOCINC0006038023,5075781,4402,S2,AHM,"MAHBOULA, BLK 2, STREET 219",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO," Building MEW Meter issue - our team attended site and reported, the MEW team turned off the breaker because building meter was faulty same in form to CL nofal. Presently we Mobilized and connected MDG at site. Now alarm cleared.",0,0,Priority,1,5,2,5/3/2026,2026,5,3,Sunday
NOCINC0006038025,5075733,327,,AHM,"HADIYA, BLOCK-3, HADIYA STREET",DG,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,DG issue - Our team attend site and update DG stopped due to emergency switch activated / reset. Now alarm cleared.  ,0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038027,5075741,4975,S4,AHM,Wafra Farms - Block 9 - Parcel 50 - House - Ground Floor - PACI Unit NO 19859704,MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038026,5075740,989,,AHM,Wafra Farms - Block 8 - Parcel 3ب,MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038029,5075855,4473,S4,AHM,"ABU HALIFA, BLOCK-2,ABDUL MALIK STREET- BUILDING-74  ",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,Building maintenance - Team visited the site and found power failure due to building maintenance work is going on inside electrical room Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038031,5075858,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure/MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038033,5075864,4031,S4,AHM,KOC  industrial Island,3rd Party,,Rectifier Major Radio,May,5/3/2026,,,In progress,NO,"Access Issue/KOC DG - Site is getting power from KOC DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038043,5075825,876,,AHM,"JULAIA ROAD 238,Temp Site ",DG,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,YES,DG issue - Our team attend site and update DG stopped due to emergency cable faulty / repaired. Now alarm cleared.,0,1,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038047,5075835,954,,AHM,"SUBAISIYAH OASIS, BURGAN KOC",Other,,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,please diverted this tt to concern team,0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038056 ,5075898,4355,S3,AHM,"JABER AL ALI, BLK 6, STREET 17 MPW",Other,,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,"Our team attend site and found there is no load issue, please divert to concern Team",0,0,Priority,1,5,3,5/3/2026,2026,5,3,Sunday
NOCINC0006038065 ,5075963,4333,S4,AHM,"Jaber Al-Ali - Block 8 - Parcel 900041 - PACI NO 96312729, MAIN COOP",AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,NO,"AC Issue-Team visited site and found AC 1, AC 2 PCB hanged / reset. Gas charged 2 KG total. Alarm cleared. ",0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038073,5075974,4704,S4,AHM,ARIFJAN  open area,DG,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,YES,DG Issue-Team visited site and found DG stopped due to Fuel contamination with oil. Presently team change the oil 7 liter and started the DG. Alarm cleared. ,0,1,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038074,5075975,4402,S2,AHM,"MAHBOULA, BLK 2, STREET 219",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,"MDG Issue/power restored and disconnected MDG-Team visited site and found MDG stopped due to load issue, As well team found power restored and we disconnected MDG from site. Alarm cleared. ",0,0,Priority,1,5,2,5/3/2026,2026,5,3,Sunday
NOCINC0006038087,5076044,4920,S1,AHM,"WAFRA, KHATRASH FARMS, BLK 10",Standby DG,DA on Load,DA on Load,May,5/3/2026,5/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,5,1,5/3/2026,2026,5,3,Sunday
NOCINC0006038090,5076052,5977,S4,AHM,"WAFRA, BLOCK-4, ST-400",MEW,Major / Site Down,Rectifier Major,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure/MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038094,5076008,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major,May,5/3/2026,5/4/2026,,close,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,5,2,5/3/2026,2026,5,3,Sunday
NOCINC0006038100,5076133,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Rectifier Major,May,5/3/2026,5/3/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038107 ,5076233,4580,S4,AHM,"SABAHIYA, BLK-1, STREET-7, PARCEL-331, HOUSE-45, CONTACT-99911654-99111532",Rectifier,Minor / Low DC / Fuse,Minor,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038111 ,5076307,4968,S4,AHM,"Sabah Al-Ahmad 4 - Block 3 - St 300 - Parcel 900004 - PACI NO 94406692, COOP",Rectifier,Other,Processing Error Alarm:CSL Fault,May,5/4/2026,5/4/2026,,close,NO,self Cleared - Our team visited at site and found no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038124,5076443,4695,S4,AHM,"Wafra Block 2, Private farms  ",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038130,5076495,4922,S4,AHM,"WAFRA, BLK 10, (sharing VIVA site GAA131)",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038150 ,NO TT,4952,S2,AHM,"Sabah Al-Ahmad 1 - Block 2 - St 219 - Parcel 900003 - PACI NO 94309753, COOP",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,2,5/4/2026,2026,5,4,Monday
NOCINC0006038168,5076531,4474,S3,AHM,"ABU HALIFA, BLOCK-1, ST-5, BUILDING-6 ",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,3,5/4/2026,2026,5,4,Monday
NOCINC0006038170 ,5076533,4778,S4,AHM,JULAIA MPW ARIF JAN ROAD,Other,,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,please diverted this tt to concern team,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038197 ,5076671,4737,S4,AHM,"KHAIRAN,ROAD 293, NEAR SULTAN CENTRE",AC,High Temp 40C,High Temperature 40C,May,5/4/2026,5/4/2026,,close,YES,"AC Issue - Our team visited site and found Shulter A , AC1 compressor heat up and made it cool. AC2 indoor switch off and on, working good. Shulter B, AC1 leakage repaired, Gas charged 2.5kg, compressor heat up and made it cool.and connector wire repaired. Now alarm cleared.",0,1,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038224,5076756,4832,S4,AHM,Wafra Farms - Block 6 - Parcel 356 - PACI NO 94336436,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038221,5076800,895,,AHM,"SABAHIYA BLK 5 , STREET 8",DG,Major / Site Down,:Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,"DG Issue - Our team visited site and found DG stopped due to Radiator Over Heat. Now team made it cool and added 2L coolant, restarted DG. Now alarm cleared. ",0,0,Priority,1,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038236 ,5076705,5805,S4,AHM,Mangaf - Block 4 - St 25 - Parcel 5795 - PACI NO 92839136,AC,High Temp 40C,High Temperature 40,May,5/4/2026,5/4/2026,,close,NO,AC issue -  Our team visited at site and found AC 1 and AC 2 PCB Hanged/ Reset . Now alarm clear ,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038238,5076771,4712,S2,AHM,"AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT",3rd Party,,Rectifier Major Radio,May,5/4/2026,,,In progress,NO,"Access Issue/Camp DG - As site is located inside KPIC ( AL ZOOR, KNPC NEW PROJECT, IN FRONT OF ZOUR POWER PLANT). Site is getting power from Camp DG. Their DG having major issue. Same informed to Cl owner. Presently they rectified the issue and restored power. Alarm cleared. ",0,0,Priority,1,5,2,5/4/2026,2026,5,4,Monday
NOCINC0006038256,5076851,4630,S2,AHM,"SHUAIBA MEW, BESIDE ROAD 30",MEW,Major / Site Down,Major,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,2,5/4/2026,2026,5,4,Monday
NOCINC0006038261,5076853,5977,S4,AHM,"WAFRA, BLOCK-4, ST-400",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038265,NO TT,4952,S2,AHM,"Sabah Al-Ahmad 1 - Block 2 - St 219 - Parcel 900003 - PACI NO 94309753, COOP",MEW,Major / Site Down,major,May,5/4/2026,,,In progress,NO," Access issue  - our team visited at site but couldn't get access during night time as site is located in (Sabah Al-Ahmad 1 - Block 2 - St 219 - Parcel 900003 - PACI NO 94309753, COOP) and Coop is closed during night time, will send team in morning to check, same informed CL Mr. Nofal",0,0,Priority,1,5,2,5/4/2026,2026,5,4,Monday
NOCINC0006038270,5076903,4968,S4,AHM,"Sabah Al-Ahmad 4 - Block 3 - St 300 - Parcel 900004 - PACI NO 94406692, COOP",MEW,Major / Site Down,RAN-4G:SBH-AHMD_BL-D3_CO-MPT_4968:Equipment Alarm:NE Is Disconnected,May,5/4/2026,5/5/2026,,close,NO,Load issue  -  Our team visited at site and found site down due to high load/ load audjusted . Now alarm clear ,0,0,Priority,1,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038279,5076916,4531,S3,AHM,"Fahad Al-Ahmad - Block 4 - Parcel 900027 - PACI NO 96312841, COOP",Rectifier,Minor / Low DC / Fuse,:Low DC Voltage,May,5/5/2026,5/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,3,5/5/2026,2026,5,5,Tuesday
NOCINC0006030590 ,4976791,1789,S2,HAW,Shuhada - Block 5 - St 517 - Near MEW Station,AC,Aircon 3 Alarm,Aircon3,Jan,1/1/2026,1/1/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,2,1/1/2026,2026,1,1,Thursday
NOCINC0006030591,4976822,1574,S3,HAW,Rumaithiya - Block 1 - St 15 - Parcel 900002 - PACI NO 90282434 - CO-OP,MEW,Major / Site Down,Major,Jan,1/1/2026,1/1/2026,yes,close,NO,"MEW maintenance can't connect MDG local residency  /  Our team visited at site and found MEW power failure is there, Due to MEW maintenance work is going on, as received information from MEW team, power will be restored with in 4 hours and as site is located in local residency so we can't connect MD",1,0,Priority,1,1,3,1/1/2026,2026,1,1,Thursday
NOCINC0006030590,4976791,1789,S2,HAW,Shuhada - Block 5 - St 517 - Near MEW Station,AC,Aircon 3 Alarm,Aircon3,Jan,1/1/2026,1/2/2026,yes,close,YES,AC issue - AC2 indoor ice formed removed and outdoor relay Faulty and New conductor replaced. Now alarm cleared.,1,1,Priority,1,1,2,1/1/2026,2026,1,1,Thursday
NOCINC0006030605,4977070,1781,S4,HAW,"SOUTH SURRA, NATIONAL SEQURITY",AC,High Temp 32C,High Temperature 32C,Jan,1/2/2026,1/13/2026,yes,close,NO,"Access issue  - our team is visited site but couldn't get access, NATIONAL SEQURITY is not allowing to enter the site and asking to come on sunday, same informed CL Mr. Salman. Our team visited on sunday site but team couldn't get access, NATIONAL SECURITY is not allowing to enter the site and askin",1,0,Priority,1,1,4,1/2/2026,2026,1,2,Friday
TT not received,TT not received,1596,S4,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,MEW,Major / Site Down,Rectifier Major,Jan,1/3/2026,1/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030653 ,4977571,5737,S4,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030659,4977637,552,S4,HAW,Salmiya - Block 4 - Salem Al-Mubarak St - Parcel 6214 - PACI NO 91711106- tala center,AC,High Temp 40C,High Temperature 40C,Jan,1/3/2026,1/3/2026,,close,YES,"Ac issue - our team attended site and reported  Ac 2 indoor motor faulty, replaced. Ac3 indoor blower and outdoor contactor faulty need to replace. Site is clear.",0,1,Priority,1,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030670,4977808,1546,S4,HAW,"SALWA BLK 11-ST-7, HOUSE-10, PARCEL-78",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,,close,NO,MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030694 ,4977988,4128,S2,HAW,Jabriya - Block 8 - St 103 - Parcel 464 - House 5 - PACI NO 91978732 - Unit PACI NO15324366,AC,High Temp 32C,High Temperature 32C,Jan,1/4/2026,1/5/2026,yes,close,NO,"Access issue / Private house  -    Our team visited at site but couldn't get access as site is located in private house, we will send team in morning to check, same informed CL Mr. Hussain . Presantly site is clear.",1,0,Priority,1,1,2,1/4/2026,2026,1,4,Sunday
NOCINC0006030733,4978229,1762,S2,HAW,Bayan - Block 5 - St 1 - Parcel 900010 - PACI NO 90443533 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour approx. Presenlty we mobilized and connected MDG at site. alarm cleared. ",1,0,Priority,1,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030738,4978298,1115,S3,HAW,Salmiya - Block 12 - Amman St - Parcel 26206 - PACI NO 93497297,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030739,4978345,62,,HAW,Bayan - Block 5 - St 1 - Parcel 900007 - PACI NO 90444835,Standby DG,Other,D/A ON LOAD_,Jan,1/5/2026,1/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,1,,1/5/2026,2026,1,5,Monday
NOCINC0006030756 ,4978457,4128,S2,HAW,Jabriya - Block 8 - St 103 - Parcel 464 - House 5 - PACI NO 91978732 - Unit PACI NO15324366,AC,High Temp 32C,High Temperature 32C,Jan,1/5/2026,1/5/2026,yes,close,YES,"AC issue - AC 1 indoor thermostat adjusted, AC 2 indoor blower faulty need to replace. Now alarm clear ",1,1,Priority,1,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030771,4978565,1564,S3,HAW,Salmiya - Block 3 - Al-Khansa St - Parcel 900023 - PACI NO 90241675 - Salmiya Sports Club,Fuel/FFS,,Fire Alarm,Jan,1/5/2026,1/5/2026,yes,close,NO,Our team visited at site and fire control panel reset . Now alarm clear,1,0,Priority,1,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030776,4978538,1320,S2,HAW,"Al-Shaab, Blk 5",AC,High Temp 32C,High Temperature 32C,Jan,1/5/2026,1/5/2026,yes,close,NO,"Ac issue - our team attended site and reported Ac1 and Ac 2  indoor switch off , reset. Now alarm clear.",1,0,Priority,1,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030796,4978860,1342,S4,HAW,Shaab - Block 8 - Al-Thahabe St - Parcel 32 - Building 5 - PACI NO 90232648,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/6/2026,1/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030824 ,4978967,1793,S4,HAW,Zahra - Block 1 - St 114 - Parcel 619 ,AC,Aircon 1 Alarm,Aircon1,Jan,1/6/2026,1/6/2026,yes,close,NO,"AC issue - Our team visited at site and found Ac 1 ice formed need to remove, again will send team to remove AC 2 working fine . Now alarm clear ",1,0,Priority,1,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030848,4979261,520,S4,HAW,Salmiya - Block 11 - Parcel 570 - Building 115 - PACI No. 94934292,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030869,4979342,4128,S2,HAW,Jabriya - Block 8 - St 103 - Parcel 464 - House 5 - PACI NO 91978732 - Unit PACI NO15324366,AC,Aircon 2 Alarm,Aircon2,Jan,1/7/2026,1/7/2026,yes,close,YES,AC issue-Team attended site and AC 2 Blower replaced. Alarm cleared.,1,1,Priority,1,1,2,1/7/2026,2026,1,7,Wednesday
NOCINC0006030882,4979646,575,S3,HAW,Hawally - Block 12 - Qutaeba Bin Muslim St - Parcel 11811 - PACI NO 93985207,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/8/2026,1/8/2026,yes,close,NO,MEW Power failure- our team attended site and reported MEW power failure in the building so we mobilized MDG at site. Team was looking and calling Haris but intiallu he was not responding later he met with the team but did not allowed our team to connect MDG to the building main electrical room so o,1,0,Priority,1,1,3,1/8/2026,2026,1,8,Thursday
NOCINC0006030885 ,4979725,522,,HAW,Shaab - Block 8 - Naf'ie Bin Al-Azraq St - Parcel A15 - Building 9 - PACI NO 90232867,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/8/2026,1/8/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour approx. we mobilized MDG in betweeen MEW power restored. alarm cleared. ",0,0,Priority,1,1,,1/8/2026,2026,1,8,Thursday
NOCINC0006030892,4979796,5752,S4,HAW,Salmiya - Block 11 - Bani Rabea St - Parcel 224 - Building 17 - PACI NO 91948816,Battery,,:Low Fuel Alarm,Jan,1/8/2026,1/8/2026,yes,close,NO,  Battery alarm connection - Team visited at site for battery alarm connection.  Now alarm cleared.,1,0,Priority,1,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030900,4979810,1574,S3,HAW,Rumaithiya - Block 1 - St 15 - Parcel 900002 - PACI NO 90282434 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/8/2026,1/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,3,1/8/2026,2026,1,8,Thursday
NOCINC0006030918,4980081,134,,HAW,"Hawally - Block 9 - Abdullah Abdul Latef Al-Othman St - Parcel 7830 - PACI NO 93285198, REEM BUILDING",AC,Aircon 2 Alarm,Aircon2,Jan,1/9/2026,1/9/2026,,close,YES,AC Issue-Team visited and found AC 2 outdoor wire short / repaired. Alarm cleared. ,0,1,Priority,1,1,,1/9/2026,2026,1,9,Friday
NOCINC0006030941 ,4980343,1679,S4,HAW,Mishrif - Block A7 -  MEW Station,AC,High Temp 40C,High Temperature 40C,Jan,1/9/2026,1/9/2026,yes,close,YES,"AC issue - our team attended site and found Ac3 outdoor contactor faulty, replaced. Ac 2 PCB hanged, reset. Now site is clear.",1,1,Priority,1,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030966 ,4980650,1565,S1,HAW,Salwa - Block 5 - Salem Ghanim Al Harees St - Parcel 900012 - PACI NO 90348982 - Police Station (MOI),AC,Aircon 2 Alarm,Aircon2,Jan,1/10/2026,1/10/2026,yes,close,YES,"AC Issue-AC 1 (General) AC compressor faulty, need to be repalced, AC 2 Indoor motor and blower faulty, need to be replaced, R100. Alarm cleared. ",1,1,Priority,1,1,1,1/10/2026,2026,1,10,Saturday
NOCINC0006030971,4980734,4085,S3,HAW,"SALMIYA, BLOCK-12, NASSER AL BADER STREET, LANE-2, PARCEL 113",MEW,Major / Site Down,Major,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW power failure / ministry DG connected  -   Our team visited at site and found MEW power failure in the area, Presently we Mobilized MDG at site while connecting MDG team found Ministry DG came and connected in the area . Now alarm clear ",1,0,Priority,1,1,3,1/10/2026,2026,1,10,Saturday
NOCINC0006030973 ,4980673,1394,S4,HAW,Salmiya - Block 12 - Naser Al Bader St - Parcel 24505 - Building 22 - PACI NO 91920792,MEW,Major / Site Down,Major,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW power failure / ministry DG connected  -   Our team visited at site and found MEW power failure in the area, Presently we Mobilized MDG at site while connecting MDG team found Ministry DG came and connected in the area . Now alarm clear ",1,0,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030972,4980674,1584,S3,HAW,"Salmiya, Block-12, Nasser Al Bader Street, Lane-9, Building-1, Parcel-24004 . ",MEW,Major / Site Down,Major,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW power failure / ministry DG connected  -   Our team visited at site and found MEW power failure in the area, Presently we Mobilized MDG at site while connecting MDG team found Ministry DG came and connected in the area . Now alarm clear ",1,0,Priority,1,1,3,1/10/2026,2026,1,10,Saturday
NOCINC0006030976 ,4980749,134,,HAW,"Hawally - Block 9 - Abdullah Abdul Latef Al-Othman St - Parcel 7830 - PACI NO 93285198, REEM BUILDING",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/10/2026,1/10/2026,,close,NO,Rectifier  controller hanged /  Our team visited at site and found rectifier  controller hanged / reset . now alarm clear ,0,0,Priority,1,1,,1/10/2026,2026,1,10,Saturday
NOCINC0006030978 ,4980795,1346,S4,HAW,Hawally - Block 4 - Al-Mothana St - Parcel 1 - PACI NO 90209093,AC,High Temp 32C,High Temperature 32C,Jan,1/10/2026,1/10/2026,yes,close,YES,"AC issue  - AC 1 compressor and fan blade faulty need to replace, AC 2 compressor heat up galas pipe leak need to repaired, AC 3 compressor heat up made it cool . Now alarm clear ",1,1,Priority,1,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030985,4980847,134,,HAW,"Hawally - Block 9 - Abdullah Abdul Latef Al-Othman St - Parcel 7830 - PACI NO 93285198, REEM BUILDING",Rectifier,Minor / Low DC / Fuse,Low DC,Jan,1/10/2026,1/10/2026,,close,NO,self cleared  - Our team visited at site and found  Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,,1/10/2026,2026,1,10,Saturday
NOCINC0006030994 ,4981047,539,,HAW,Anjafa - Block 13 - Cooperative Road - Parcel 900018 - PACI NO 90729566,AC,High Temp 32C,High Temperature 32C,Jan,1/11/2026,1/11/2026,,close,YES,"AC Issue-AC 1 , AC 2 charging pin leak / repaired, Gas charged 1.5 KG each, AC 2 Outdoor contactor faulty, replaced, alarm cleared. ",0,1,Priority,1,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006030997,4981062,1186,S3,HAW,Hawally - Block 5 - Al-Motasem St - Parcel 636 - PACI NO 93237903,AC,High Temp 32C,High Temperature 32C,Jan,1/11/2026,1/11/2026,yes,close,YES,"AC Issue-Team visited site and found AC 1 compressor heat up, made it coolled, AC 2 outdoor motor faulty, need to be replace. Alarm cleared. ",1,1,Priority,1,1,3,1/11/2026,2026,1,11,Sunday
NOCINC0006031035 ,4981324,1186,S3,HAW,Hawally - Block 5 - Al-Motasem St - Parcel 636 - PACI NO 93237903,AC,High Temp 32C,High Temperature 32C,Jan,1/11/2026,1/11/2026,yes,close,YES,Ac issue - Our team visited at site and Outdoor condenser motor replaced . Now alarm clear ,1,1,Priority,1,1,3,1/11/2026,2026,1,11,Sunday
NOCINC0006031036,4981360,1317,S3,HAW,Salmiya - Block 11 - Mousa Al- Abdul Razaq Lane 4 - Parcel 504 - Building 9 - PACI NO 93274384,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/11/2026,2026,1,11,Sunday
NOCINC0006031040,4981383,1565,S1,HAW,Salwa - Block 5 - Salem Ghanim Al Harees St - Parcel 900012 - PACI NO 90348982 - Police Station (MOI),AC,High Temp 40C,High Temperature 40C,Jan,1/11/2026,1/11/2026,yes,close,YES,AC issue  - Our team visited at site and AC 2 indoor Motor Barring and Blower replaced . Now alarm clear ,1,1,Priority,1,1,1,1/11/2026,2026,1,11,Sunday
NOCINC0006031049 ,4981497,134,,HAW,"Hawally - Block 9 - Abdullah Abdul Latef Al-Othman St - Parcel 7830 - PACI NO 93285198, REEM BUILDING",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/11/2026,1/12/2026,,close,NO,Rectifier issue - our team attended site and added Rectifier one module. Now site is clear.,0,0,Priority,1,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031056 ,4981559,1676,S3,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,High Temp 32C,High Temperature 32C,Jan,1/12/2026,1/12/2026,yes,close,NO,No Access in night time - our team attended site and reported there is access issue as the site is closed and no haris is present at site. Presantly site is clear.,1,0,Priority,1,1,3,1/12/2026,2026,1,12,Monday
NOCINC0006031061,4981531,1676,S3,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,High Temp 32C,High Temperature 32C,Jan,1/12/2026,1/12/2026,yes,close,NO,Access Issue in night time - our team attended site and reported there is access issue as the building is closed and no haris is present at site. Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,3,1/12/2026,2026,1,12,Monday
NOCINC0006031073,4981542,1382,S3,HAW,Salmiya - Block 10 - Al-Qatami Lane 18 - Parcel 19727 - Building 33 - PACI NO 94378185,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/12/2026,2026,1,12,Monday
NOCINC0006031071 ,4981534,1513,S2,HAW,Salmiya blk #10,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,"MEW Power Failure/Parking issue - our team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. MDG team reached but no parking spce to park MDG, team got parking spcace and while connected MDG MEW power restored at site. Now alarm cleared.",1,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031070,4981591,1556,S4,HAW,Salmiya - Block 7 - Salem Al-Mubarak St - Parcel 146 - PACI NO 90253078,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure/MDG connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031066,4981590,5899,S4,HAW,Salmiya - Block 10 - St 11 Lane 1 - Parcel 201114 - Building 12 - PACI NO 94207204,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031068 ,4981592,1506,S4,HAW,Salmiya - Block 5 - Qatar St - Parcel 17513 - Building 39 - PACI NO 93486985,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure/MDG connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031067 ,4981589,151,,HAW,Salmiya - Block 10 - St 12 Lane 2 - Parcel A20108 - Building 40 - PACI NO 93096805,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,,1/12/2026,2026,1,12,Monday
NOCINC0006031065,4981533,1527,S4,HAW,Salmiya - Block 5 - St 6 Lane 4 - Parcel 16943 - Building 10 - PACI NO 92463554,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG and found  MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031062 ,4981588,4660,S4,HAW,"SALMIYA, BLOCK-10, AL QATTAMI STREET, LANE-8, PARCEL-19694",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031064 ,4981532,1521,S2,HAW,Salmiya - Block 10 - Yousef Al Bader St - Salmiya garden,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. While connecting MDG MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,2,1/12/2026,2026,1,12,Monday
