Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006031063,4981587,1598,S3,HAW,Salmiya - Block 10 - Yousef Al Bader St - Parcel 20016 - Building 11 - PACI NO 90263508,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/12/2026,2026,1,12,Monday
NOCINC0006031106,4981876,1506,S4,HAW,Salmiya - Block 5 - Qatar St - Parcel 17513 - Building 39 - PACI NO 93486985,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Priority,1,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031111,4981947,4085,S3,HAW,"SALMIYA, BLOCK-12, NASSER AL BADER STREET, LANE-2, PARCEL 113",Rectifier,Major / Phase Fail,Major,Jan,1/12/2026,1/12/2026,yes,close,NO,"Our team visited site for  Mew power connection rearranging, Now completed ",1,0,Priority,1,1,3,1/12/2026,2026,1,12,Monday
NOCINC0006031123,4982034,1676,S3,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,High Temp 32C,High Temperature 32C,Jan,1/12/2026,1/13/2026,yes,close,NO,Access issue in night time - our team attended site and reported there is access issue as the building is closed and no haris is present at site. Presently site is clear.,1,0,Priority,1,1,3,1/12/2026,2026,1,12,Monday
NOCINC0006031125,4982108,1676,S3,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,High Temp 32C,High Temperature 32C,Jan,1/13/2026,1/13/2026,yes,close,YES,"Access issue in night time/AC issue - our team attended site and reported there is access issue as the building is closed and no haris is present at site. Our team visited in morning and got access, team found AC 2, AC 3 PCB hanged reset, AC 1 compressor faulty, need to be replace. alarm cleared. ",1,1,Priority,1,1,3,1/13/2026,2026,1,13,Tuesday
NOCINC0006031139,4982236,1292,S4,HAW,Salwa - Block 12 - St 3 - Parcel 115 - House 4 - PACI NO 92779049,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031149,4982286,1556,S4,HAW,Salmiya - Block 7 - Salem Al-Mubarak St - Parcel 146 - PACI NO 90253078,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW power restore/MDG disconnected-Our team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,1,0,Priority,1,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031154 ,4982342,1707,S3,HAW,Bayan - Block 7 - St 1 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/13/2026,2026,1,13,Tuesday
NOCINC0006031184,4982684,1342,S4,HAW,Shaab - Block 8 - Al-Thahabe St - Parcel 32 - Building 5 - PACI NO 90232648,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031185,4982685,4137,S4,HAW,Shaab - Block 8 - Ibn Salam St - Parcel 89 - Building 39 - PACI NO 92163578,Rectifier,Major / Phase Fail,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,"MEW Power failure / Parking issue - our team attended site and reported MEW power failure in the area, we mobilized MDG at site but could not connect  as the Haris did not allowed team to connect MDG as there is parking issue, he instructed team to connect MDG after 8 Am. follow up in progress.prese",0,0,Priority,1,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031186,4982636,1784,S1,HAW,Zahra - Block 6 - St 608,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,1,1,1/14/2026,2026,1,14,Wednesday
NOCINC0006031247,4983281,1752,S4,HAW,Bayan - Block 2 - Road 14 - Parcel 900001 - PACI NO 90434928 CO-OP,MEW,Major / Site Down,Major,Jan,1/15/2026,1/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031264,4983553,1506,S4,HAW,Salmiya - Block 5 - Qatar St - Parcel 17513 - Building 39 - PACI NO 93486985,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/15/2026,1/15/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031266,4983537,1759,S1,HAW,"Mishref Co-op, Blk 1",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/16/2026,1/16/2026,yes,close,YES,"Rectifier Module issue - our team attendd site and reporrted rectifier 1 module faulty, removed. Need to replace. Now site is clear.",1,1,Priority,1,1,1,1/16/2026,2026,1,16,Friday
NOCINC0006031307,4983814,5737,S4,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031319,4983934,1556,S4,HAW,Salmiya - Block 7 - Salem Al-Mubarak St - Parcel 146 - PACI NO 90253078,Fuel/FFS,,Fire Alarm Failure,Jan,1/17/2026,1/17/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Priority,1,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031339,4984092,4086,S2,HAW,Salmiya - Block 11 - Abdullah Al-Fdala St - Parcel 3525 - Building 13 - PACI NO 93268769,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,MEW Power Failure/MDG connected -Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,1,2,1/17/2026,2026,1,17,Saturday
NOCINC0006031354,4984195,518,,HAW,"JABRIYA, MUBARAK AL-KABIR HOSPITAL",AC,Aircon 3 Alarm,Aircon3,Jan,1/17/2026,1/20/2026,,close,YES,"Access issue  -Our team visited at site but couldn't get access as site is located in (JABRIYA, MUBARAK AL-KABIR HOSPITAL) and security is not allowing to get access and asking to come with pass, we applied pass but waiting for Approval from university same informed CL Mr. hussain, Presently team go",0,1,Priority,1,1,,1/17/2026,2026,1,17,Saturday
NOCINC0006031356 ,4984198,1754,S2,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",Standby DG,Major / Site Down,Rectifier Major,Jan,1/17/2026,1/28/2026,,close,YES,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start due to Battery terminal faulty/ Replaced and started stand by DG, again our team visited at site with MEW team and found MEW Power Cable faulty due to 2 phase missing at site as rece",0,1,Priority,1,1,2,1/17/2026,2026,1,17,Saturday
NOCINC0006031357 ,4984200,4086,S2,HAW,Salmiya - Block 11 - Abdullah Al-Fdala St - Parcel 3525 - Building 13 - PACI NO 93268769,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,1,2,1/17/2026,2026,1,17,Saturday
NOCINC0006031386 ,4984451,1399,S4,HAW,Hawally - Block 7 - Tunis St - Parcel 5408 - PACI NO 91650657-Yeash Complex(GAD res.),MEW,Major / Site Down,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Priority,1,1,4,1/18/2026,2026,1,18,Sunday
NOCINC0006031402,4984747,1399,S4,HAW,Hawally - Block 7 - Tunis St - Parcel 5408 - PACI NO 91650657-Yeash Complex(GAD res.),MEW,Major / Site Down,Major,Jan,1/18/2026,1/18/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,1,4,1/18/2026,2026,1,18,Sunday
NOCINC0006031440 ,4985080,5897,S4,HAW,Hawalli - Block 8 - St 263 - Parcel B6314 - PACI NO 94167521,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/19/2026,1/19/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",1,0,Priority,1,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031458,4985223,545,,HAW,"Salmiya,al-blajaat st. R25",MEW,Major / Site Down,site down,Jan,1/19/2026,1/19/2026,,close,NO,"MEW power restored-Our team visited site and found MEW power failure there and MEW team is working at site, Our MDG team reached at site with MDG and found MEW power restored. Alarm cleared. ",0,0,Priority,1,1,,1/19/2026,2026,1,19,Monday
NOCINC0006031540 ,4986030,1547,S2,HAW,Salwa - Block 8 - St 2 - Parcel 900008 - PACI NO 92443633 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,,close,NO,"MEW maintenance/MDG Parkin issue-Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour approx. also team found there is no parking space to park MDG, same informed CL Mr. Salman.  Presenlty te",0,0,Priority,1,1,2,1/21/2026,2026,1,21,Wednesday
NOCINC0006031587,4986577,1586,S2,HAW,Salwa - Block 1 - Abdul Al-Rahman Al-Ghafiqi St - Parcel 246 - House 24 - PACI NO 90339082,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,NO,"MEW maintenance/Local Residency- Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 and half hour approx, also we can't connect MDG, as site is located inside local residency, same informed CL M",0,0,Priority,1,1,2,1/22/2026,2026,1,22,Thursday
NOCINC0006031590,4986530,515,,HAW,Hawallly block 3,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,NO,"MEW maintenance/MDG Permission issue - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 and half hour. Our MDG team reached at site with MDG but team couldn't find harries over there, Team is ",0,0,Priority,1,1,,1/22/2026,2026,1,22,Thursday
NOCINC0006031603 ,4986663,1558,S3,HAW,Salmiya - Block 2 - Yousef Bin Hammod St - Parcel 8209 - Building 27 - PACI NO 93019471,MEW,Major / Site Down,Site down,Jan,1/22/2026,1/22/2026,,close,YES,Module faulty  / Our team visited at site and found Multiple rectifier module faulty /Replaced . Now alarm clear ,0,1,Priority,1,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031609 ,4986716,539,,HAW,Anjafa - Block 13 - Cooperative Road - Parcel 900018 - PACI NO 90729566,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,YES,"Building main Breaker faulty / MDG Connected   -  Our team visited at site and found Building Main Breaker is faulty and Replacement work is going on, Presently we mobilized and connected MDG at site . Now alarm clear ",0,1,Priority,1,1,,1/22/2026,2026,1,22,Thursday
NOCINC0006031613 ,4986688,5737,S4,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031616,4986740,5812,S4,HAW,"HAWALLY, BLOCK-11, QUTEEBA BIN MUSLIM ST",MEW,Major / Site Down,Major,Jan,1/22/2026,1/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,4,1/22/2026,2026,1,22,Thursday
NOCINC0006031637 ,4987124,539,,HAW,Anjafa - Block 13 - Cooperative Road - Parcel 900018 - PACI NO 90729566,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/23/2026,1/23/2026,,close,NO," Power restored/MDG disconnected - Our team visited at site and found Building Breaker issue resolved , Presently team disconnected MDG from site ",0,0,Priority,1,1,,1/23/2026,2026,1,23,Friday
NOCINC0006031651,4987199,1558,S3,HAW,Salmiya - Block 2 - Yousef Bin Hammod St - Parcel 8209 - Building 27 - PACI NO 93019471,MEW,Major / Site Down,Site down,Jan,1/24/2026,1/24/2026,,close,NO,"As per NOC, its wireless Issue. Please divert this issue to concerned team. ",0,0,Priority,1,1,3,1/24/2026,2026,1,24,Saturday
NOCINC0006031652 ,4987414,1584,S3,HAW,"Salmiya, Block-12, Nasser Al Bader Street, Lane-9, Building-1, Parcel-24004 . ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Priority,1,1,3,1/24/2026,2026,1,24,Saturday
NOCINC0006031653,4987457,1394,S4,HAW,Salmiya - Block 12 - Naser Al Bader St - Parcel 24505 - Building 22 - PACI NO 91920792,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,"MEW maintenance/MDG connection issue - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 30 mint. Our MDG team reached but team unable to connect MDG due to harries is not available there, same i",0,0,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031660,4987507,1558,S3,HAW,Salmiya - Block 2 - Yousef Bin Hammod St - Parcel 8209 - Building 27 - PACI NO 93019471,MEW,Minor / Radio,Rectifier Minor Radio,Jan,1/24/2026,1/24/2026,yes,close,YES,Module Added-Our team visited site and 3 faulty rectifier module replaced. Alarm cleared. ,1,1,Priority,1,1,3,1/24/2026,2026,1,24,Saturday
NOCINC0006031664,4986952,1346,S4,HAW,Hawally - Block 4 - Al-Mothana St - Parcel 1 - PACI NO 90209093,AC,High Temp 32C,High Temperature 32C,Jan,1/24/2026,1/24/2026,,close,YES,"AC issue - Our team visited at site and  found AC 1 outdoor motor wire short / Repaired, AC 3 compressor heat up made it coo, AC 2 outdoor motor fault, fan blade broken need to replace, pipe gas leak need to replace . Now alarm clear ",0,1,Priority,1,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031667 ,4987568,1584,S3,HAW,"Salmiya, Block-12, Nasser Al Bader Street, Lane-9, Building-1, Parcel-24004 . ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Priority,1,1,3,1/24/2026,2026,1,24,Saturday
NOCINC0006031674,4987624,1589,S3,HAW,Shuhada - Block 4 - St 1 - Parcel 900021 - PACI NO 92451334 - CO-OP,Other,,Fire Alarm Failure,Jan,1/24/2026,1/24/2026,,close,NO,FFS System Hanged -  Our team visited at site and found FFS system Hanged / Reset . Now alarm clear ,0,0,Priority,1,1,3,1/24/2026,2026,1,24,Saturday
NOCINC0006031685,4987723,593,,HAW,Salwa - Block 10 - St 12 - Parcel 320 - House 32 - PACI NO 90361327,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/25/2026,,close,NO,"Access issue in night time/Local residency - Team visited site and found MEW power failure there, Also we can't connect MDG as the site is located in kuwaiti house, no access in night time. Presently Mew power restored but fuse failure active, now our team attended site and found rectifier controlle",0,0,Priority,1,1,,1/24/2026,2026,1,24,Saturday
NOCINC0006031689,4987728,1658,S4,HAW,Salam - Block 4 - St 24 - Parcel 148 - House 51 - PACI NO 92993408 - Unit PACI NO 16972154,AC,Aircon 2 Alarm,Aircon2,Jan,1/25/2026,1/25/2026,yes,close,YES,"Access Issue/AC issue due to Rain-Team visited site but couldn't get access as site is located inside local residency, we will send team after 10 AM, Same informed CL Mr. Salman. our team visited again and got access, team found AC 2 breaker tripped due to AC 2 wire short/repaired, becuase of rain w",1,1,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031688,4987727,1527,S4,HAW,Salmiya - Block 5 - St 6 Lane 4 - Parcel 16943 - Building 10 - PACI NO 92463554,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,YES,"Rectifier Module issue - our team attendd site and reporrted rectifier 1 module faulty, removed. Need to replace. Now site is clear.",1,1,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031694,4987807,1554,S3,HAW,Salwa - Block 11 - St 8 - Parcel 360 - PACI NO 90364034 - Oncost Salwa Supermarket,AC,Frequency / Load / Other,Aircon 3,Jan,1/25/2026,1/25/2026,yes,close,NO,"Access issue/AC Issue due to rain - our team attended site and reported access issue as the co-op is closed in night time, our team visited in morning and got access, team found AC 3 breaker tripped due to rain, team reset it. Alarm cleared. ",1,0,Priority,1,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031709,4987954,1783,S2,HAW,Zahra - Block 1 - St 49 - Parcel 900005 - PACI NO 92978398 - MEW Station,Rectifier,Other,"AC2, AC 3Fire Alarm Failure",Jan,1/25/2026,1/25/2026,,close,NO,"ELCB tripped due to rain-Our Team visited site and found ELCB tripped due to rain, team reset. Alarm cleared.",0,0,Priority,1,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031718 ,4987959,1783,S2,HAW,Zahra - Block 1 - St 49 - Parcel 900005 - PACI NO 92978398 - MEW Station,AC,High Temp 32C,High Temperature 32C,Jan,1/25/2026,1/25/2026,yes,close,NO,"ELCB tripped due to rain-Our Team visited site and found ELCB tripped due to rain, team reset. Alarm cleared.",1,0,Priority,1,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031723 ,4987967,1527,S4,HAW,Salmiya - Block 5 - St 6 Lane 4 - Parcel 16943 - Building 10 - PACI NO 92463554,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,"Our Main breaker tripped due to rain-Our team visited site and found our Main breaker tripped due to rain, inside electrical room, team reset it. Alarm cleared. ",1,0,Priority,1,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031782,4988603,152,,HAW,Salmiya - Block 10 - St 1 Lane 2 - Parcel 21020 - Building 9 - PACI NO 91721486,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,,close,NO,MEW Power Failure - Our MDG team visited site with MDG and found MEW power failure there.  Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,,1/26/2026,2026,1,26,Monday
NOCINC0006031797,4988625,516,,HAW,Hawally - Block 2 - Mousa Bin Naseer St - Parcel 19721 - PACI NO 93455396,MEW,Minor / Radio,HT32/40/Rectifier Minor Radio,Jan,1/26/2026,1/26/2026,,close,NO,"AC Issue-AC 1 breaker tripped / reset, AC 2 compressor heat up/made it cooled. Alarm cleared. ",0,0,Priority,1,1,,1/26/2026,2026,1,26,Monday
NOCINC0006031799,4988629,1373,S3,HAW,Hawally - Block 1 - St 32 - Parcel 14221 - PACI NO 92772488,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,3,1/26/2026,2026,1,26,Monday
NOCINC0006031835,4989154,1186,,HAW,Hawally - Block 5 - Al-Motasem St - Parcel 636 - PACI NO 93237903,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,,close,NO,"MEW maintenance/MDG connected-Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Priority,1,1,,1/27/2026,2026,1,27,Tuesday
NOCINC0006031854 ,4989354,1337,,HAW,Hawally - Block 11 - Mohammad Ali Al-Dukhan St - Parcel 10728 - Building 9 - PACI NO 92621284,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,,1/27/2026,2026,1,27,Tuesday
NOCINC0006031855 ,4989383,1577,S2,HAW,Al-Siddiq - Block 1 - St 201 - Parcel 900050 - PACI NO 95569207 - MEW Station,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,2,1/27/2026,2026,1,27,Tuesday
NOCINC0006031860,4989473,4977,S4,HAW,"SALWA, BLOCK-11, ST-2,",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031861,4989420,1740,S4,HAW,Mishrif - Block 1 - Abdullah Seraya Alabdulrahman Al Seraya St - Parcel 900001 - PACI NO 90314547 - Yermouk Sports Club,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031862,4989421,4681,S4,HAW, MOJ Mubarak Al-Abdullah B7 ,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031863,4989423,1691,S3,HAW,Mishrif - Block 4 - Sulaiman Nasser Al Marshoud St - Parcel 900004 - PACI NO 90324905 - Mishref Park,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031864,4989424,1759,S1,HAW,"Mishref Co-op, Blk 1",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Priority,1,1,1,1/28/2026,2026,1,28,Wednesday
NOCINC0006031865,4989477,1687,S3,HAW,Mishrif - Block 6 - Road 42 - Parcel 900001 - PACI NO 90334716 - MEW Station,MEW,Major / Site Down,,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031870,4989429,4131,S4,HAW,Mishrif - Block 2 - Road 51 - Parcel 900016 - PACI NO 93657019 - Mishref Coop Banquet Hall,MEW,Major / Site Down,,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031868,4989476,1572,S3,HAW,Salwa - Block 11 - Ali Thanyan Al-Othainah St - Parcel 551 - House 31 - PACI NO 91880989,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031869,4989426,1554,S3,HAW,Salwa - Block 11 - St 8 - Parcel 360 - PACI NO 90364034 - Oncost Salwa Supermarket,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031866,4989478,177,,HAW,Mishrif - Block 6 - St 6 - Parcel 19 - House 37 - PACI NO 90338098,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,,1/28/2026,2026,1,28,Wednesday
NOCINC0006031867,4989475,1756,S3,HAW,Mishrif - Block 5 - St 1 - Parcel 900017 - PACI NO 90333465 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031871,4989430,5954,S4,HAW,Mishrif - Block 1 - St 6 - Parcel 42 - House 18 - PACI NO 90315363,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031872,4989425,1755,S2,HAW,Mishrif - Block 2 - St 5 - Parcel 900006 - PACI NO 90319663 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031873,4989427,1765,S3,HAW,Mishrif - Block 3 - Between Road 55 & Road 55,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031875,4989432,1763,S3,HAW,Mishrif - Block 6 - St 5  ,MEW,Major / Site Down,,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031876,4989434,1770,S3,HAW,Mishrif - Block 3 - St 7 ,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031874,4989428,1729,S2,HAW,Mishrif - Block 4 - Abdulaziz Ahmed Alhamad St - Parcel 900017 - PACI NO 90324972 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031879,4989598,1709,S4,HAW,Mubarak Al-Abdullah - Block 6 - St 1 - Parcel 900006 - PACI NO 93095132 ,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031875,4989432,1796,S4,HAW,Mubarak Al-Abdullah - Block 6 - St 1 - Fair Grounds International,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031894 ,4989663,1513,S2,HAW,Salmiya blk #10,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Our MDG team reached with MDG and found MEW power restored. alarm cleared. ",0,0,Priority,1,1,2,1/28/2026,2026,1,28,Wednesday
NOCINC0006031893 ,4989716,4660,S4,HAW,"SALMIYA, BLOCK-10, AL QATTAMI STREET, LANE-8, PARCEL-19694",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Priority,1,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031941 ,4990071,520,,HAW,Salmiya - Block 11 - Parcel 570 - Building 115 - PACI No. 94934292,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,,1/28/2026,2026,1,28,Wednesday
NOCI+972:1003NC0006031949,4989236,1596,S4,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,AC,Frequency / Load / Other,AC 1,Jan,1/29/2026,1/29/2026,yes,close,NO,"False alarm - AC 1 alarm is falsoe alarm, please divert issue to concern team",1,0,Priority,1,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006031964,4990513,546,,HAW,"Salmiya - Block 10 - Al-Moghera Bin Shaba St - Parcel 221C48 - Building 69 - PACI NO 92879373, Reem building",MEW,Major / Site Down,Rectifier Major,Jan,1/29/2026,1/29/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour.  Our MDG team reached with MDG but seurity is not allowing to connect MDG, Same informed CL Mr. Salman. Presenlty MEW p",0,0,Priority,1,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031968,4990522,519,,HAW,Hawally - Block 11 - St 177 - Parcel 13915 - PACI NO 93114436,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031970,4990486,1547,S2,HAW,Salwa - Block 8 - St 2 - Parcel 900008 - PACI NO 92443633 - CO-OP,MEW,Major / Site Down,Rectifier Major,Jan,1/29/2026,1/29/2026,,close,NO,"MEW maintenance/MDG permssion issue - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Our MDG team reached with MDG but seuciryt is not allowing to connect MDG. Presenlty MEW power rest",0,0,Priority,1,1,2,1/29/2026,2026,1,29,Thursday
NOCINC0006031974,4990538,546,,HAW,"Salmiya - Block 10 - Al-Moghera Bin Shaba St - Parcel 221C48 - Building 69 - PACI NO 92879373, Reem building",AC,Frequency / Load / Other,Overdischarge,Jan,1/29/2026,1/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006032004 ,4991029,1523,,HAW,Salmiya - Block 6 - Al-Awazem St - Parcel 107 - Building 15 - PACI NO 93657975,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/30/2026,1/30/2026,,close,NO,"Rectifier controller reset - our team attended site and reported rectifier controller panel hanged, reset. Now site is clear.",0,0,Priority,1,1,,1/30/2026,2026,1,30,Friday
NOCINC0006032029,4991600,5823,S4,HAW,"SIDDIQ, BLOCK-6, ST-604,",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,,close,NO,"Access issue / MEW power failure - our team attended site and reported site is located in private residence and also there is MEW power failur, presantly MEW power restore. Site is clear.",0,0,Priority,1,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032029,4991600,5823,S4,HAW,"SIDDIQ, BLOCK-6, ST-604,",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,,close,NO,"Access issue / MEW power failure - our team attended site and reported site is located in private residence and also there is MEW power failur, presantly MEW power restore. Site is clear.",0,0,Priority,1,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032035 ,4991729,1339,,HAW,"Jabriya - Block 8 - St 16 - Parcel 341 - PACI NO 90517782 ,Faizal Complex",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/31/2026,1/31/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032081,4992194,1784,S1,HAW,Zahra - Block 6 - St 608,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,1,2/1/2026,2026,2,1,Sunday
NOCINC0006032112 ,4992453,560,,HAW,"JABRIYA, BLOCK-1, BUILDING-52, PARCEL-115",AC,Aircon 1 Alarm,Aircon1,Feb,2/1/2026,2/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032149,4993553,560,,HAW,"JABRIYA, BLOCK-1, BUILDING-52, PARCEL-115",AC,Aircon 1 Alarm,Aircon1,Feb,2/2/2026,2/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032149,4993553,560,,HAW,"JABRIYA, BLOCK-1, BUILDING-52, PARCEL-115",AC,Aircon 1 Alarm,Aircon1,Feb,2/2/2026,2/2/2026,,close,YES,Our team visited at site and found AC 1 alarm cable was loose proper fixed . Now alarm clear ,0,1,Priority,1,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032181,4994079,1558,,HAW,Salmiya - Block 2 - Yousef Bin Hammod St - Parcel 8209 - Building 27 - PACI NO 93019471,MEW,Major / Site Down,site down,Feb,2/3/2026,2/3/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Priority,1,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032194,4994124,1523,,HAW,Salmiya - Block 6 - Al-Awazem St - Parcel 107 - Building 15 - PACI NO 93657975,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,alarm checking - Our team visited at site for alarm checking . Now completed ,0,0,Priority,1,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032205 ,4994295,1559,,HAW,Rumaithiya - Block 8 - St 85 - Parcel 900005 - PACI NO 90302394 - CO-OP,Rectifier,Minor / Low DC / Fuse,:Fuse Failure Radio,Feb,2/3/2026,2/3/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032243,4994648,5823,S4,HAW,"SIDDIQ, BLOCK-6, ST-604,",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/4/2026,yes,close,NO,Due to rainMEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032245 ,4994604,1301,,HAW,"Jabriya - Block 12 - St 11 - Parcel 900006 - PACI NO 92467037,Jabriya co-op",Rectifier,Other,Radio Site Down,Feb,2/4/2026,2/4/2026,,close,NO,Rectifier module faulty /  Our team visited at site and found 1 rectifier module faulty/ removed . Now alarm clear ,0,0,Priority,1,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032327,4995385,1397,,HAW,Bayan - Block 12 - Lane 4 - Parcel 900009 - PACI NO 90468474- CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,Rectifier issue - our team attended site and found rectifier controller reset. Now allarm is clear.,0,0,Priority,1,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032380,4995900,1339,,HAW,"Jabriya - Block 8 - St 16 - Parcel 341 - PACI NO 90517782 ,Faizal Complex",AC,Aircon 1 Alarm,Aircon1,Feb,2/5/2026,2/5/2026,,close,YES,"Ac  issue - Our team visited at site and found Ac 1 compressor fault need to replace, AC 2 charging valve leak repaired and gas charged 1.5 KG . Now alarm clear ",0,1,Priority,1,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032425,4996908,1658,,HAW,Salam - Block 4 - St 24 - Parcel 148 - House 51 - PACI NO 92993408 - Unit PACI NO 16972154,AC,Aircon 2 Alarm,Aircon2,Feb,2/7/2026,2/7/2026,,close,NO,"Access issue/Local residency/AC Issue due to Rain - our team attended site and reported site is located in private residence, in night time no access. Same informed to Cl. Our team got access in morning and found AC2 breaker tripped due to rain, team reset it. alarm cleared. ",0,0,Priority,1,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032447,4997079,5823,S4,HAW,"SIDDIQ, BLOCK-6, ST-604,",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032449,4997080,1360,,HAW,Hawally - Block 9 - Al-Hasan Al-Basare St - Parcel 8307 - PACI NO 93313566,AC,High Temp 32C,High Temperature 32C,Feb,2/7/2026,2/7/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032470 ,4997292,610,,HAW,Salmiya Block 10,AC,Frequency / Load / Other,Heavy Load Warning,Feb,2/7/2026,2/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032474,4997503,5752,S4,HAW,Salmiya - Block 11 - Bani Rabea St - Parcel 224 - Building 17 - PACI NO 91948816,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/8/2026,2/8/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032524,4997877,1360,,HAW,Hawally - Block 9 - Al-Hasan Al-Basare St - Parcel 8307 - PACI NO 93313566,AC,High Temp 32C,HT32,Feb,2/8/2026,2/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032529,4998012,1360,,HAW,Hawally - Block 9 - Al-Hasan Al-Basare St - Parcel 8307 - PACI NO 93313566,AC,High Temp 32C,High Temperature 32C,Feb,2/8/2026,2/8/2026,,close,YES,Ac issue - Our team attended site and update AC1 contactor faulty / replaced. Now alarm. ,0,1,Priority,1,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032533,4998029,5823,S4,HAW,"SIDDIQ, BLOCK-6, ST-604,",MEW,Major / Site Down,Major,Feb,2/8/2026,2/8/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032535,4998032,975,,HAW,"Salmiya, block 6",Rectifier,Other,Heavy Load Warning,Feb,2/8/2026,2/9/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/8/2026,2026,2,8,Sunday
no tt,no tt,5876,S4,HAW,Salmiya - Block 6 - St 5 Lane 1 - Parcel 318 - Building 17 - PACI NO 94041101,MEW,Major / Site Down,Major,Feb,2/8/2026,2/8/2026,yes,close,NO,MEW power failure in the area our MDG team at site did not get permission to connect MDG as local residence are not allowing because of parking issue. as per team power will resume in 1 hour. presantly MEW power restored. site is clear,1,0,Priority,1,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032536,4998093,1348,,HAW,"JABRIYA, BLK 6, ST 111, Private House",AC,High Temp 40C,High Temperature 40C,Feb,2/8/2026,2/9/2026,,close,NO,"Access issue - our team attended site and reported site is located in private residence, in night time no access. Presantly all alarm is clear.",0,0,Priority,1,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032547,4998246,904,,HAW,Zahra - Block 2 - Mijrin Ahmed AL Hamad St,Rectifier,Other,Heavy Load Warning,Feb,2/9/2026,2/9/2026,,close,NO,"Al Bahar - Al Bahar team attended site and reported their DG having issue, so they connected MDG at site presantly site is clear.",0,0,Priority,1,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032553 ,4998328,1346,,HAW,Hawally - Block 4 - Al-Mothana St - Parcel 1 - PACI NO 90209093,AC,High Temp 32C,High Temperature 32C,Feb,2/9/2026,2/9/2026,,close,YES,"AC Issue-AC 3 Ice formed / removed, contactor replaced, AC 1 outdoor unit Pin valve leak / repaired, Gas charged 0.5 KG, AC 2 Outdoor motor faulty and fan blade broken, need to be replace. Alarm cleared. ",0,1,Priority,1,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032584,4998784,1503,,HAW,Salwa - Block 5 - St 5 - Parcel 260 - PACI NO 91549364-CO-OP,AC,Aircon 1 Alarm,AC1,Feb,2/9/2026,2/9/2026,,close,NO,AC Breaker tripped   - AC 1 Breaker tripped /Reset  . Now alarm clear ,0,0,Priority,1,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032642 ,4999609,1354,,HAW,"Jabriya - Block 7 - St 11 - Parcel 900019 - PACI NO 93795892-Jabriya co-op, wholesale branch",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032648 ,4999639,1731,,HAW,Al-Siddiq - Block 1 - Sheikh Zayed bin Soltan AL Nahyan Road(5) - Parcel 900001 - PACI NO 90734955 - Water Tank area,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,alarm not reporting - Our team  attended site and found 9 to 16 alarm not reporting from BTS. Please divert the issue to concern team.,0,0,Priority,1,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032656,4999943,1303,,HAW,"Hawally - Block 2 - Ibn Khaldoun St - Parcel 170A2 - PACI NO 91818122, hassa complex",AC,Aircon 3 Alarm,Aircon3,Feb,2/10/2026,2/11/2026,,close,YES,"Access issue during night time  - our team attended site and reported there is access issue during night time  at site as the main door is closed and no security available at site. Same informed CL.Salmam , again team visited at site in morning and found AC 2 and AC 3 compressor faulty need to repla",0,1,Priority,1,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032663,5000265,133,,HAW,Hawally - Block 11 - Al-Hasan Al-Basare St - Parcel 1227A - PACI NO 92906538,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,"MEW Maintenance - Our team visited at site and found MEW power failure due to MEW maintenance work is going on as received information from MEW team power would be restored with in 2 hours same informed CL Mr. Salman,  Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now ",0,0,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032671,5000289,939,,HAW,"Bida,VIP area",AC,High Temp 32C,High Temperature 32C,Feb,2/11/2026,2/11/2026,,close,YES,Our team attended site and update AC1 indoor motor faulty need to replaced and AC2 indoor motor baring stuck / repaired. Now alarm cleared.,0,1,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032680 ,5000431,5752,S4,HAW,Salmiya - Block 11 - Bani Rabea St - Parcel 224 - Building 17 - PACI NO 91948816,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032694,5000601,1797,,HAW,Shuhada - Block 3 - St 309 ,AC,High Temp 32C,High Temperature 32C,Feb,2/11/2026,2/11/2026,,close,YES,Our team attended site and update AC1 compressor Faulty need to replaced and AC3 compressor faulty and fan blade broken need to replaced. Now alarm cleared.,0,1,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032695,5000654,1346,,HAW,Hawally - Block 4 - Al-Mothana St - Parcel 1 - PACI NO 90209093,AC,High Temp 32C,High Temperature 32C,Feb,2/11/2026,2/11/2026,,close,YES,AC issue - Our team attended site and found AC2 compressor Faulty and out door motor faulty and fan blade faulty need to replaced. Now alarm cleared.,0,1,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032700 ,4999788,1789,,HAW,Shuhada - Block 5 - St 517 - Near MEW Station,AC,Aircon 1 Alarm,Aircon1,Feb,2/11/2026,2/11/2026,,close,NO,AC issue - Our team attended site and found AC1 breaker tripped / reset. Now alarm cleared.,0,0,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032708,5000863,1348,,HAW,"JABRIYA, BLK 6, ST 111, Private House",AC,High Temp 40C,High Temperature 40C,Feb,2/11/2026,2/11/2026,,close,YES,"Ac issue -our team attended site and reported Ac1 PCB hanged, reset. Ac2 outdoor fan blade broken,replaced. Now site is clear.",0,1,Priority,1,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032723 ,5001349,1540,,HAW,Salmiya - Block 4 - Salem Al-Mubarak St - Parcel 871A9 - PACI NO 92278754 - Salmiya galleria 2000,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,,close,NO," MEW maintenance work is going on inside cooperative/ MDG parking issue -  our team visited at site and found MEW maintenance work is going on inside cooperative  as received information power would be restore with in  2 hours, Presently we mobilized MDG to site But there is no parking space to park",0,0,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032724 ,5001352,1303,,HAW,"Hawally - Block 2 - Ibn Khaldoun St - Parcel 170A2 - PACI NO 91818122, hassa complex",AC,High Temp 32C,High Temperature 32C,Feb,2/12/2026,2/12/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, terminal wire replaced,outdoor conditioner fan blade replaced and  Gas charged 2KG. Alarm cleared. ",0,1,Priority,1,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032737 ,5001380,1797,,HAW,Shuhada - Block 3 - St 309 ,AC,High Temp 40C,High Temperature 40C,Feb,2/12/2026,2/12/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2KG. Alarm cleared. ",0,1,Priority,1,2,,2/12/2026,2026,2,12,Thursday
