Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006032771,5002219,1560,,HAW,Salmiya - Block 10 - Al Dahak Bin Kaes St - Parcel 21601 - Building 23 - PACI NO 92354817,AC,High Temp 32C,High Temperature 32C,Feb,2/13/2026,2/13/2026,,close,YES,"Our team attended site and found AC1 outdoor motor faulty need to replaced and AC2,3 compressor heat-up make it cool and AC2 Gas charge 1KG. Now alarm cleared. ",0,1,Priority,1,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032776,5002241,1599,,HAW,Salmiya - Block 12 - Abu Thar Al-Ghafari Lane 7 - Parcel 900047 - PACI NO 91512297 - CO-OP,AC,High Temp 32C,High Temperature 32C,Feb,2/13/2026,2/13/2026,,close,NO,"AC issue -Our team attended site and found  AC1,2 compressor heat up make it cool and AC2 Gas charge 1KG. Now alarm cleared.",0,0,Priority,1,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032804 ,5001275,3,,HAW,HAWALLY MOC,MEW,Major / Site Down,RECTIFIER MAJOR,Feb,2/14/2026,2/14/2026,,close,NO," Suspecting MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.
",0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032808,5003211,1599,,HAW,Salmiya - Block 12 - Abu Thar Al-Ghafari Lane 7 - Parcel 900047 - PACI NO 91512297 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032828 ,5003377,1589,,HAW,Shuhada - Block 4 - St 1 - Parcel 900021 - PACI NO 92451334 - CO-OP,Fuel/FFS,,Fire Alarm Failure,Feb,2/14/2026,2/14/2026,,close,NO,Our team visited at site and fire control panel reset . Now alarm clear,0,0,Priority,1,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032896,NO TT,4193,,HAW,Salam - Block 2 - St 204 - Parcel 520 - House 15 - PACI NO 92306698,AC,Frequency / Load / Other,Sound from Air conditioning Unit,Feb,2/15/2026,2/15/2026,,close,YES,AC issue - Our team attended site and found AC2 Outdoor Fan blade broken need to replaced Now alarm cleared.,0,1,Priority,1,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032909 ,5004320,1596,,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,MEW,Major / Site Down,Site Dow,Feb,2/16/2026,2/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032915,5004334,1395,,HAW,Salwa - Block 3 - St 3 - Parcel 129 - House 42 - PACI NO 90344631,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,NO,"MEW Maintenance / Local residency can't connect MDG   - Our team visited at site and found mew maintenance work is going on as received information from MEW team power would be restore with in 2 hours, also we can't connect MDG at site as site is located in local residency, same informed CL Mr. Salm",0,0,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032916 ,5004359,1571,,HAW,Salwa - Block 3 - St 1 - Parcel 392 - House 50 - PACI NO 91893448,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,NO,"MEW Maintenance / Local residency can't connect MDG   - Our team visited at site and found mew maintenance work is going on as received information from MEW team power would be restore with in 2 hours, also we can't connect MDG at site as site is located in local residency, same informed CL Mr. Salm",0,0,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032948,5004865,1522,,HAW,Salmiya - Block 12 - RD 4 - Salmiya fire station,MEW,Major / Site Down,Site Dow,Feb,2/16/2026,2/16/2026,,close,NO, Team visited site and found All power equipment's running normally at site.  It's not related to power issue.,0,0,Priority,1,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032964,5005790,54,,HAW,Salwa - Block 11 - St 10 - Parcel 900007 - PACI NO 90364093,Standby DG,Major / Site Down,Major,Feb,2/17/2026,2/17/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start due to battery was discharged / Rectified and started dg, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006033033,5006674,150,,HAW,Hawally - Block 7 - Al-Mothana St - Parcel 2707 - PACI NO 93980318,AC,High Temp 32C,igh Temperature 32C,Feb,2/18/2026,2/18/2026,,close,NO,As Per NOC Mop team working at site during their activity  please divert this TT.,0,0,Priority,1,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033047 ,5007135,4096,,HAW,Hitteen - Block 1 - St 115 - Parcel 271 - House 8 - PACI NO 92979825,AC,Aircon 1 Alarm,Aircon1,Feb,2/19/2026,2/19/2026,,close,YES,AC  issue  - Our team visited at site and found AC 1 PCB faulty Replaced and Gas charging Valve leak repaired and Gas charged 1 KG . Now alarm clear ,0,1,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033083,5007639,150,,HAW,Hawally - Block 7 - Al-Mothana St - Parcel 2707 - PACI NO 93980318,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033086 ,5007690,1505,,HAW,Salmiya - Block 2 - Abdullah Bin Masaud St - Parcel 7804 - Building 43 - PACI NO 93485325-Jamaica Inn,AC,Aircon 1 Alarm,Aircon1,Feb,2/20/2026,2/20/2026,,close,NO,Access issue -  AC issue  -  our team attended site and reported there is access issue at site as there is no security available at site. Same informed Cl. Hussain. We will send team again in morning. Again our team visited at site in morning and got access  found AC 1 Breaker was tripped / Reset . ,0,0,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033168,5008087,4082,,HAW,Zahra - Block 3 - St 307 - Parcel 900002 - PACI NO 93614588 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033169 ,5008086,4860,S4,HAW,Zahra - Block 3 - St 303 - Parcel 17 - House 22 - PACI NO 92244407,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/20/2026,2026,2,20,Friday
NOCINC0006033230 ,5008719,593,,HAW,Salwa - Block 10 - St 12 - Parcel 320 - House 32 - PACI NO 90361327,MEW,Major / Site Down,Site Down,Feb,2/21/2026,2/21/2026,,close,NO,load issue - Our team attend site and found site down due to load issue team added rectifier one module and Low DC alarm is false alarm which is generating from BTS. Please divert to concern team.  Now alarm cleared. ,0,0,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033237,5008735,1714,,HAW,Mishrif - Block 4 - St 6 ,AC,Frequency / Load / Other,Ambient High Temperature,Feb,2/21/2026,2/21/2026,,close,YES,AC issue - AC1 wire short / repaired AC3 need to Gas charge 410. Now alarm cleared.,0,1,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033242 ,5008776,1304,,HAW,Jabriya - Block 9 - St 20,AC,High Temp 32C,HT32,Feb,2/21/2026,2/21/2026,,close,YES,AC issue - Our team attended site and found AC1 compressor heat-up make it cool and Gas charge 1.6KG leak not found and AC2 pin valve leak / repaired and gas charge 1KG. Now alarm cleared.,0,1,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033248,5008907,1763,,HAW,Mishrif - Block 6 - St 5  ,AC,High Temp 32C,High Temperature 32C,Feb,2/21/2026,2/22/2026,,close,NO,"Ac issue - our team attended site and reported Ac 1 breaker tripped, reset. Now site is clear.",0,0,Priority,1,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033253 ,5008927,1304,,HAW,Jabriya - Block 9 - St 20,AC,High Temp 32C,High Temperature 32C,Feb,2/22/2026,2/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033256,5009005,1304,,HAW,Jabriya - Block 9 - St 20,AC,High Temp 32C,High Temperature 32C,Feb,2/22/2026,2/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033256 ,5009005,1304,,HAW,Jabriya - Block 9 - St 20,AC,High Temp 32C,High Temperature 32C,Feb,2/22/2026,2/22/2026,,close,YES,AC issue  - AC 1 condenser coil leak repaired and Gas charging valve pin replaced and gas charged 2KG . Now alarm clear ,0,1,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033293,5009395,4137,,HAW,Shaab - Block 8 - Ibn Salam St - Parcel 89 - Building 39 - PACI NO 92163578,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033308,5009708,1157,,HAW,Hawally - Block 12 - St 140 - Parcel 11603 - PACI NO 93359871,AC,High Temp 32C,High Temperature 32C,Feb,2/23/2026,2/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033318 ,5009784,1676,,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,Aircon 3 Alarm,Aircon3,Feb,2/23/2026,2/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033371,5010242,1763,,HAW,Mishrif - Block 6 - St 5  ,AC,High Temp 32C,High Temperature 32C,Feb,2/23/2026,2/24/2026,,close,YES,"AC issue - our team attended site and reported Ac1 outdoor compressor heatup, made it cool and contactor replaced. Now site is clear.",0,1,Priority,1,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033425,5011048,1171,,HAW,Hawally - Block 7 - St 285 - Parcel 5213 - PACI NO 92341864,AC,Frequency / Load / Other,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,NO,rectifier module checking - our team visited at site forrectifire module chacking. Now completed ,0,0,Priority,1,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033443,5011266,5752,S4,HAW,Salmiya - Block 11 - Bani Rabea St - Parcel 224 - Building 17 - PACI NO 91948816,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,2,4,2/24/2026,2026,2,24,Tuesday
NOCINC0006033450,5011349,1157,,HAW,Hawally - Block 12 - St 140 - Parcel 11603 - PACI NO 93359871,AC,High Temp 32C,High Temperature 32C,Feb,2/25/2026,2/25/2026,,close,YES,"AC issue  - Our team visited at site and found AC 1 Leak repaired and Gas charged 1.5 KG, AC2 Gas charged 1.5 Kg, AC 3 PCB faulty need to replace . Now alarm clear ",0,1,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033452 ,5011432,1596,,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,MEW,Major / Site Down,Site Down,Feb,2/25/2026,2/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033453 ,5011457,1596,,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,AC,Aircon 1 Alarm,Aircon1,Feb,2/25/2026,2/25/2026,,close,NO,"False alarm - AC 1 alarm is false alarm, please divert issue to concern team",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033461 ,5011487,1342,,HAW,Shaab - Block 8 - Al-Thahabe St - Parcel 32 - Building 5 - PACI NO 90232648,MEW,Major / Site Down,Major,Feb,2/25/2026,2/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033471,5011608,1682,,HAW,Bayan - Block 10 - St 1 - Parcel 900003 - PACI NO 90460472 - CO-OP,AC,Aircon 2 Alarm,AC2,Feb,2/25/2026,2/25/2026,,close,YES,"AC issue - Our team attended site and AC2, compressor heat-up make it cool and AC1 compressor faulty need to replaced. Now alarm cleared.",0,1,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033473,5011611,4366,,HAW,"HAWALLY, BLOCK-9, ST-246, PARCEL-90109, CONTACT-99222271-99002048",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/25/2026,2/25/2026,,close,NO,AC issue - Our team visited at site and found rectifire control panel hanged / reset . Now alarm clear ,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033478,5011695,1530,,HAW,Salmiya - Block 11 - Homoud Zaid Al-Khalid St - Parcel 3241 - PACI NO 94147854- MUBARAK COMPLEX,MEW,Major / Site Down,Major,Feb,2/25/2026,2/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033481,5011712,4366,,HAW,"HAWALLY, BLOCK-9, ST-246, PARCEL-90109, CONTACT-99222271-99002048",MEW,Major / Site Down,dirrect Site down,Feb,2/25/2026,2/25/2026,,close,NO,"Rectifier Module Issue - our team attended site and added Two modules, now site is clear.",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033486,5011729,4366,,HAW,"HAWALLY, BLOCK-9, ST-246, PARCEL-90109, CONTACT-99222271-99002048",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/25/2026,2/26/2026,,close,NO,"Rectifier issue - our team attedned site and found Rectifier controller hanged, reset. Now site is clear.",0,0,Priority,1,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033502,5011887,4366,,HAW,"HAWALLY, BLOCK-9, ST-246, PARCEL-90109, CONTACT-99222271-99002048",MEW,Major / Site Down,Site Down,Feb,2/26/2026,2/26/2026,,close,NO,Our team visited at site and found Voltage dropped and team rectifier controller Reset . Now alarm clear ,0,0,Priority,1,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033514,5012274,1333,,HAW,Salmiya(Maidan HAW) - Block 11 - Bani Rabea St - Parcel 5521 - Building 1 - PACI NO 90269627,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/26/2026,2/26/2026,,close,NO,our team attended site and found rectifier one module hang / reset. Now alarm cleared.,0,0,Priority,1,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033523,5012579,1380,,HAW,Hawally - Block 1 - Beirut St - Parcel 900021 - PACI NO 90201323-Nugrah Police Station,Fuel/FFS,,Gas Discharge,Feb,2/27/2026,2/27/2026,,close,NO,Our team visited at site and FFS panel system reset . Now alarm clear ,0,0,Priority,1,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033616 ,5014256,582,,HAW,Arabella mall -Al Taawen Road 25 ,MEW,Major / Site Down,Site Down,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033614,5014252,132,,HAW,"Hawally - Block 1 - Ibn Khaldoun St - Parcel 900009 - PACI NO 90198283,Kuwait sports club for the disabled",MEW,Major / Site Down,Site Down,Mar,3/1/2026,3/1/2026,,close,NO,duplicate TT,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033609,5014140,1351,,HAW,Hawally - Block 6 - Mohammad Ali Al-Dukhan St -Qadsiya sports club,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033607,5014164,939,,HAW,"Bida,VIP area",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033605,5014159,557,,HAW,"BIDA, KHORAFI COMPOUND",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033617,5014262,132,,HAW,"Hawally - Block 1 - Ibn Khaldoun St - Parcel 900009 - PACI NO 90198283,Kuwait sports club for the disabled",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033623 ,5014221,1770,,HAW,Mishrif - Block 3 - St 7 ,AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033629,5014229,584,,HAW,Shaab - Block 3 - St 37- main cooperative,AC,High Temp 40C,High Temperature 40C,Mar,3/1/2026,3/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033627,5014282,1536,,HAW,"Salam - Block 4 - St 418 - Parcel 900005 - PACI NO 92993715, Main CO-OP",AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033631,5014234,522,,HAW,Shaab - Block 8 - Naf'ie Bin Al-Azraq St - Parcel A15 - Building 9 - PACI NO 90232867,AC,High Temp 32C,High Temperature 32C40c/ low DC,Mar,3/1/2026,3/1/2026,,close,YES,"AC issue - Our team attended site and found AC1 indoor motor replaced and AC2 PCB hang / reset. Presently AC1,2 and HT32,40 is false alarm which is generating from BTS please divert this issue to concern team. ",0,1,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033635,5014239,584,,HAW,Shaab - Block 3 - St 37- main cooperative,Other,,High Temperature 32C40c/ low DC,Mar,3/1/2026,3/1/2026,,close,NO,duplicate TT,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033637,5014242,1713,,HAW,Salam - Block 3 - St 326 - Parcel 900012 - PACI NO 93273162 - Al-Salam Medical Center,Standby DG,Major / Site Down,Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033649,5014681,1558,,HAW,Salmiya - Block 2 - Yousef Bin Hammod St - Parcel 8209 - Building 27 - PACI NO 93019471,AC,Frequency / Load / Other,Ambient High Temperature,Mar,3/1/2026,3/1/2026,,close,NO,AC  issue  - Our team visited at site and found AC 1 and 2 PCB Hanged / Reset . Now alarm clear ,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033654 ,5014826,132,,HAW,"Hawally - Block 1 - Ibn Khaldoun St - Parcel 900009 - PACI NO 90198283,Kuwait sports club for the disabled",MEW,Major / Site Down,Site Down,Mar,3/1/2026,3/1/2026,,close,NO,Team visited site and found MEW power restored at site. Presently we Disconnected MDG from site. Now alarm cleared.,0,0,Priority,1,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033656,5014834,5737,S4,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,3,4,3/2/2026,2026,3,2,Monday
NOCINC0006033670,5015154,4997,S2,HAW,Salmiya - Block 6 - Al-Khansa St - Parcel 12830 - Building 33 - PACI NO 93979632,AC,High Temp 32C,HT 32,Mar,3/2/2026,3/2/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, flair nut leak/repaired, Gas charged 1 KG. Alarm cleared. ",0,1,Priority,1,3,2,3/2/2026,2026,3,2,Monday
NOCINC0006033707,No TT,1528,,HAW,Salmiya - Block 4 - BAHRAIN St - MEW Station,AC,Frequency / Load / Other,FA Alarm active during ACPM and team unable to clear the alarm,Mar,3/3/2026,3/3/2026,,close,NO,"AC PM-Team visited site for AC PM and after PM Fire alarm active,  As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
No TT,No TT,1528,,HAW,Salmiya - Block 4 - BAHRAIN St - MEW Station,AC,Frequency / Load / Other,FA Alarm active during ACPM and team unable to clear the alarm,Mar,3/3/2026,3/3/2026,,close,NO,"Its Duplicate TT but we are unable to close TT, later we coordinate with munir and he resolved the TT",0,0,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033744,5016911,1713,,HAW,Salam - Block 3 - St 326 - Parcel 900012 - PACI NO 93273162 - Al-Salam Medical Center,AC,Aircon 3 Alarm,Aircon3,Mar,3/3/2026,3/3/2026,,close,YES,"Ac issue - our team attended site and reported AC 3 on/off switch faulty, replaced. Now site is clear.",0,1,Priority,1,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033823 ,5018746,1570,,HAW,Al-Siddiq - Block 3 - St 201 - Parcel 900001 - PACI NO 93287847 - MCdonalds,AC,High Temp 32C,High Temperature 32C,Mar,3/5/2026,3/5/2026,,close,YES,AC issue  -  Our team visited at site and found AC 2 contactor faulty / replaced .now alarm clear ,0,1,Priority,1,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033837,5019355,1508,,HAW,Salmiya - Block 9 - Baghdad St - Parcel 603 - Hotel 150 - PACI NO 93010119-Gulf Hotel,AC,Aircon 1 Alarm,Aircon1,Mar,3/6/2026,3/6/2026,,close,NO,AC Issue-AC 1 outdoor wire loose/refix the wire. Alarm cleared. ,0,0,Priority,1,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033845,5019452,1198,,HAW,Salmiya - Block 3 - Amr Bin Al-Ass St - Parcel 111B1 - Building 29 - PACI NO 90241448-Salmiya Casa Hotel Apartments,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/6/2026,3/6/2026,,close,NO,Battery Breaker Tripped  - Our team visited at site and found Battery Breaker tripped / Reset . Now alarm clear ,0,0,Priority,1,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033894,5020375,1570,,HAW,Al-Siddiq - Block 3 - St 201 - Parcel 900001 - PACI NO 93287847 - MCdonalds,AC,High Temp 32C,High Temperature 32C,Mar,3/7/2026,3/7/2026,,close,YES,"AC issue  - AC 1 condenser fan blade broken /replaced and charging pin leak repaired 1.5 KG gas charged, AC 2 outdoor condenser motor faulty need to replace . Now alarm clear ",0,1,Priority,1,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033922,5021471,1185,,HAW,"Salwa - Block 4 - St 102 - Parcel 900008 - PACI NO 93114786, CO-OP",AC,High Temp 40C,High Temperature 40C,Mar,3/8/2026,3/8/2026,,close,YES,"Our team attended site and found AC1 compressor, capacitor, contactor and one meter capillary faulty replaced and Gas charge 2.5KG. Now alarm cleared.",0,1,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033936 ,5021916,4656,,HAW,Salmiya – Block 5 – St 5 lane 6 – Parcel 17714 – Building 8 – PACI NO 92762423,AC,High Temp 32C,High Temperature 32C,Mar,3/8/2026,3/8/2026,,close,YES,"AC issue  - Our team visited at site and found  AC 1 indoor Blower motor faulty replaced, AC 2  gas charged 1 KG . Now alarm clear ",0,1,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033955,5022177,1352,,HAW,Jabriya Mubarak-Al Kabir Hospital,Fuel/FFS,,Fire Alarm Failure,Mar,3/8/2026,3/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033957,5022307,5737,S4,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/8/2026,3/9/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Priority,1,3,4,3/8/2026,2026,3,8,Sunday
NOCINC0006033966,5022499,5737,S4,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,AC,High Temp 32C,High Temperature 32C,Mar,3/9/2026,3/9/2026,yes,close,NO,"AC issue - our team attended site and reported Ac1 And Ac2 indoor PCB hanged, reset. Now site is clear.",1,0,Priority,1,3,4,3/9/2026,2026,3,9,Monday
NOCINC0006033985,5022821,1711,,HAW,MISHREF-KNPC,AC,Frequency / Load / Other,Rectifier Minor Radio,Mar,3/9/2026,3/9/2026,,close,NO,AC PM-team visited site for AC PM . Please close TT,0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033985,5022821,1711,,HAW,MISHREF-KNPC,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/9/2026,3/9/2026,,close,NO,"Alarm cable issue - After AC PM minor alarm not clear, now power team attended site and alarm cable repunched. Now site is clear.",0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034001,5023119,1754,,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",AC,Aircon 2 Alarm,Aircon2/ Major,Mar,3/9/2026,3/9/2026,,close,NO,Our team visited at at site and found rectifier breaker tripped / Reset and ELCB Breaker tripped /Reset . Now alarm clear ,0,0,Priority,1,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034028,5023626,1566,,HAW,Salmiya - Block 4 - Salem Al-Mubarak St - Parcel 800028 - PACI NO 90243865 - Sultan Center,AC,High Temp 32C,High Temperature 32C,Mar,3/10/2026,3/10/2026,,close,YES,"AC Issue-Team visited and found AC 2 Gas charging valve leak, repaired, Gas charged 2KG, AC 3 compressor heat up / made it cooled. Alarm cleared. ",0,1,Priority,1,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034061,5024120,538,,HAW,"Salwa,Anjafa - Block 13 - Cooperative Road - Parcel 900011 - PACI NO 90729064,al-beda marine centre",AC,High Temp 32C,High Temperature 32C,Mar,3/11/2026,3/11/2026,,close,YES,"Access issue/AC Issue- Our team visited at site and found there is access issue during night time as Building main gate is closed and no one available there as site is located in (Salwa,Anjafa - Block 13 - Cooperative Road - Parcel 900011 - PACI NO 90729064,al-beda marine centre), Our team visited s",0,1,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034074,5024609,1315,,HAW,"Jabriya, Blk 6.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/11/2026,3/11/2026,,close,NO,"Phase Missing-Our team visited site and found one phase missing from MEW, Team adjusted the phase on available module. Alarm cleared. ",0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034077,5024640,1536,,HAW,"Salam - Block 4 - St 418 - Parcel 900005 - PACI NO 92993715, Main CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034083,5024749,1523,,HAW,Salmiya - Block 6 - Al-Awazem St - Parcel 107 - Building 15 - PACI NO 93657975,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034074,5024609,1315,,HAW,"Jabriya, Blk 6.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW Power Failure/MDG Connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034094,5024920,1698,,HAW,Bayan - Block 2 - Road 14 - Parcel 900009 - PACI NO 92463685 - CO-OP,Rectifier,Other,Low  DC,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034096,5024925,1560,,HAW,Salmiya - Block 10 - Al Dahak Bin Kaes St - Parcel 21601 - Building 23 - PACI NO 92354817,Rectifier,Minor / Low DC / Fuse,Low DC,Mar,3/11/2026,3/11/2026,,close,NO,Rectifier controller hanged /our team visited at site and found Rectifier controller hanged / reset . Now alarm clear ,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034110,5025258,539,,HAW,Anjafa - Block 13 - Cooperative Road - Parcel 900018 - PACI NO 90729566,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034111 ,5025261,939,,HAW,"Bida,VIP area",AC,High Temp 32C,High Temperature 32C,Mar,3/11/2026,3/11/2026,,close,YES,"AC issue - our team attended site and reported AC1 indoor motor faulty, replaced. Now site is clear.",0,1,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034112,5025311,610,,HAW,Salmiya Block 10,AC,Frequency / Load / Other,Heavy Load Warning,Mar,3/11/2026,3/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034148,5026148,4094,,HAW,Bayan - Block 2 - Essa Mohammad Almukhaizeem St - Parcel 138 - House 25 - PACI NO 90435808,AC,Aircon 1 Alarm,Aircon1,Mar,3/12/2026,3/12/2026,,close,NO,"AC Issue due to Rain-team visited and found AC 1 breaker tripped due to water leaking inside LP switch because of Rain water, team cleaned it and refix & reset the breaker. Alarm cleared. ",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034150,5026152,1788,,HAW,Hitteen - Block 2 - Mohammad Abdullah Mohammad AlFaris St - Near MEW Station,AC,Aircon 1 Alarm,Aircon1,Mar,3/12/2026,3/12/2026,,close,NO,due to rain / our team attended site and found ELCB breaker / tripped. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034152,5026138,1658,,HAW,Salam - Block 4 - St 24 - Parcel 148 - House 51 - PACI NO 92993408 - Unit PACI NO 16972154,AC,Aircon 2 Alarm,Aircon2,Mar,3/12/2026,3/12/2026,,close,NO,"due to rain - Our team attended site and found AC2 IP switch inside water removed and properly covered, breaker tripped reset.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034154,5026205,1724,,HAW,Bayan - Block 1 - Dekheel Abdullah Al Dekheel St - Parcel 900009 - Commercial Building A - PACI NO 90433343,AC,Aircon 1 Alarm,":Aircon1, AC 2",Mar,3/12/2026,3/12/2026,,close,NO,"AC Issue due to rain -Team visited and found our Sub DB breaker tripped inside shelter due to rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034156,5026214,4660,,HAW,"SALMIYA, BLOCK-10, AL QATTAMI STREET, LANE-8, PARCEL-19694",AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/12/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Gas charged 1 KG. Alarm cleared. ",0,1,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034160,5026270,1788,,HAW,Hitteen - Block 2 - Mohammad Abdullah Mohammad AlFaris St - Near MEW Station,AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/12/2026,,close,NO,duplicate TT ,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034161,5026276,1383,,HAW,Salmiya - Block 10 - St 6 - Parcel 22615 - Building 7 - PACI NO 93011816,AC,Aircon 3 Alarm,Aircon3,Mar,3/12/2026,3/12/2026,,close,NO,AC Issue due to rain-Team visited site and found AC 3 breaker tripped due to rain / reset. Alarm cleared. ,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034179,5026653,1754,,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",Standby DG,DA on Load,DA on Load,Mar,3/12/2026,3/12/2026,,close,YES,Our team attended site and found DG stopped due DG battery faulty / replaced  and DG  battery terminal faulty  / replaced. Now alarm cleared. ,0,1,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034180,5026654,1788,,HAW,Hitteen - Block 2 - Mohammad Abdullah Mohammad AlFaris St - Near MEW Station,AC,Frequency / Load / Other,High Temperature,Mar,3/12/2026,3/12/2026,,close,NO,duplicate TT ,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034182,5026658,1658,,HAW,Salam - Block 4 - St 24 - Parcel 148 - House 51 - PACI NO 92993408 - Unit PACI NO 16972154,AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/12/2026,,close,NO,duplicate TT ,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034188,5026744,4681,,HAW, MOJ Mubarak Al-Abdullah B7 ,MEW,Major / Site Down,major,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain access issue/ MEW power failure due to rain.Team  visited the site and found there is access issue at site as security was not allowing to enter the site and askinng to come in the morning. Team found there was power failure in the area due to rain. Sam informed to Cl Mr. Salman. Present,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034191,5026750,1360,,HAW,Hawally - Block 9 - Al-Hasan Al-Basare St - Parcel 8307 - PACI NO 93313566,Fuel/FFS,,Fire Alarm Failure,Mar,3/12/2026,3/12/2026,,close,NO,Our team attend site and found FFS panel reset. Now alarm cleared,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034200,5026815,1731,,HAW,Al-Siddiq - Block 1 - Sheikh Zayed bin Soltan AL Nahyan Road(5) - Parcel 900001 - PACI NO 90734955 - Water Tank area,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/12/2026,3/12/2026,,close,NO,"Due to rain - our team attended site and found ELCB breaker tripped, reset. Now alarm is clear.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034204,5026919,1315,,HAW,"Jabriya, Blk 6.",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MDG issue - Our team attended site and found MDG stopped due to no  fuel team temporary fill the fuel and start the MDG. Now alarm cleared.,0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034209,5027000,4656,,HAW,Salmiya – Block 5 – St 5 lane 6 – Parcel 17714 – Building 8 – PACI NO 92762423,AC,Aircon 2 Alarm,Aircon2,Mar,3/12/2026,3/13/2026,,close,NO,"Ac Breaker tripped - our team attended site and reported AC breaker tripped, reset. Now site is clear.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034217,5027168,1754,,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",AC,Aircon 2 Alarm,AC2,Mar,3/12/2026,3/12/2026,,close,NO,"Due to rain - our team attended site and reported due to rain ELCB breaker tripped, reset. Now site is clear.",0,0,Priority,1,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034223,5027343,1308,,HAW,"Al shaab park ,cross roads 35 with 3",Tower Light,,Tower Light Failure,Mar,3/13/2026,3/13/2026,,close,NO,"Tower light breaker tripped due to rain- Team visited site and found Tower light breaker tripped due to rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034238,5027458,1557,,HAW,Salwa - Block 2 - St 9 - Parcel 225 - House 19 - PACI NO 90341705,Fuel/FFS,,Fire Alarm Failure,Mar,3/13/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034260,5027819,1503,,HAW,Salwa - Block 5 - St 5 - Parcel 260 - PACI NO 91549364-CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034259,5027818,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034263,5027820,1557,,HAW,Salwa - Block 2 - St 9 - Parcel 225 - House 19 - PACI NO 90341705,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034261,5027821,1185,,HAW,"Salwa - Block 4 - St 102 - Parcel 900008 - PACI NO 93114786, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034262 ,5027822,1547,,HAW,Salwa - Block 8 - St 2 - Parcel 900008 - PACI NO 92443633 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034265,5027827,1531,,HAW,Salwa - Block 8 - St 5 - Parcel 224 - House 51 - PACI NO 93360856,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034264,5027824,14,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900005 - PACI NO 90345765,Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Our DG team is on the way to check the DG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034267 ,5027826,4162,,HAW,"	
Salwa - Block 5 - St 7 - Parcel 349 - House 11 - PACI NO 92707408",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034266,5027825,1347,,HAW,Salwa - Block 8 - St 3 - Parcel 161 - House 41 - PACI NO 90355437,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034268 ,5027832,4393,,HAW,Salwa - Block 4 - St 4 - Parcel 267 - PACI NO 91870705,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034271,5027837,4393,,HAW,Salwa - Block 4 - St 4 - Parcel 267 - PACI NO 91870705,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We don't have free MDG. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034289 ,5028307,1318,,HAW,"Jabriya - Block 7 - St 8 - Parcel 318 - PACI NO 90511938,,Jabriya commercial center",AC,Aircon 1 Alarm,Aircon1,Mar,3/13/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034295,5028557,1318,,HAW,"Jabriya - Block 7 - St 8 - Parcel 318 - PACI NO 90511938,,Jabriya commercial center",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034313,5029670,1315,,HAW,"Jabriya, Blk 6.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,"Fuel line checking-Team visited site to check fuel line, now they completed , also fuel line issue rectified it. Alarm cleared. ",0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034331,5030247,1348,,HAW,"JABRIYA, BLK 6, ST 111, Private House",AC,High Temp 40C,High Temperature 40C,Mar,3/14/2026,3/14/2026,,close,NO,AC issue  -  Our team visited at site and found AC 1 PCB Hanged /Reset and AC2 and 3 compressor heat up made it cool . Now alarm clear ,0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034332,5030238,4192,,HAW,"JABRIYA, BLOCK-3B, STREET-7, BUILDING-97",AC,High Temp 32C,High Temperature 32C,Mar,3/14/2026,3/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034379,5032164,5737,,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,"building maintenance   -  Our team visited at site and found building maintenance work was going on  presently they completed, but major alarm still active now again team visited at site and found there is some issue in rectifier controller / Reset . Now alarm clear",0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034395,5033149,1343,,HAW,Salwa - Block 10 - St 2 - Parcel 543 - House A44 - PACI NO 91812038,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034400,5033281,1752,,HAW,Bayan - Block 2 - Road 14 - Parcel 900001 - PACI NO 90434928 CO-OP,AC,High Temp 32C,High Temperature 32C,Mar,3/15/2026,3/15/2026,,close,YES,"Ac issue - Ac 2indoor motor faulty, replaced and gas charged 1 KG. oresantly site is clear.",0,1,Priority,1,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034427 ,5034008,1797,,HAW,Shuhada - Block 3 - St 309 ,AC,High Temp 32C,High Temperature 32C,Mar,3/16/2026,3/16/2026,,close,YES,"AC issue - AC1 outdoor condenser motor faulty / repaired and fire nut leak repaired and Gas charge 1KG & AC2 charging PIN leak repaired, Gas charge 1 KG. Now alarm cleared.",0,1,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034436 ,5034215,5737,,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,Alarm checking - Our team visited at site for alarm checking . Now completed. Alarm cleared.  ,0,0,Priority,1,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034517,5035991,133,,HAW,Hawally - Block 11 - Al-Hasan Al-Basare St - Parcel 1227A - PACI NO 92906538,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/17/2026,3/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034520,5036099,1713,,HAW,Salam - Block 3 - St 326 - Parcel 900012 - PACI NO 93273162 - Al-Salam Medical Center,AC,Aircon 3 Alarm,Aircon3,Mar,3/17/2026,3/17/2026,,close,YES,"AC issue - our team visited site and found AC3 compressor faulty need to be replace,now alarm cleared",0,1,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034530 ,5036720,542,,HAW,"Mid salmiya, gulf road, IKARUS Marine survice, ST 25",AC,Aircon 1 Alarm,Aircon1,Mar,3/17/2026,4/4/2026,,close,YES," Access issue/AC Issue  -  Our team visited at site but couldn't get access as main gate is close and no one available there. Again our team visited site but couldn't get access, As security is not allowing to enter the site and asking for access pass, Same informed CL Mr. Salman.again team visited ",0,1,Priority,1,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034578,5037658,5752,,HAW,Salmiya - Block 11 - Bani Rabea St - Parcel 224 - Building 17 - PACI NO 91948816,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034584,5038034,1339,,HAW,"Jabriya - Block 8 - St 16 - Parcel 341 - PACI NO 90517782 ,Faizal Complex",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/18/2026,,close,NO,Building Breaker issue - Our MDG and power  team visited the site and found coop authority turned off  Building main Breaker same informed CL Mr. salman  Presently they turned it on . Now alrma clear,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034585,5038035,1502,,HAW,Rumaithiya - Block 5 - St 51 - Parcel 900002 - PACI NO 90293539-CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/19/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034589,5038127,1354,,HAW,"Jabriya - Block 7 - St 11 - Parcel 900019 - PACI NO 93795892-Jabriya co-op, wholesale branch",AC,Aircon 1 Alarm,Aircon1,Mar,3/19/2026,3/19/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034641,5040872,8,,HAW,Salmiya - Block 3 - St 1 - Parcel 8517 - Building 7 - PACI NO 93017724,Rectifier,Minor / Low DC / Fuse,LOW DC,Mar,3/20/2026,3/20/2026,,close,NO,"Rectifier Module issue - our team attended site and reported 1 Rectifier module faulty, removed. Now site is clear.",0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034646,5041095,1676,,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,Aircon 3 Alarm,Aircon3,Mar,3/20/2026,3/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034669 ,5041633,1314,,HAW,Hawally - Block 8 - Sharahbeel Bin Hasna St - Parcel 89102 - PACI NO 92774782,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/20/2026,3/21/2026,,close,NO,Rectifier controller Hanged   -  Our team visited at site and found Rectifier Control Hanged / Reset . Now alarm clear,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
