Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034670,5041638,151,,HAW,Salmiya - Block 10 - St 12 Lane 2 - Parcel A20108 - Building 40 - PACI NO 93096805,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034674,5042226,1300,,HAW,"Shaab - Block 6 - St 67 - Parcel 900006 - PACI NO 90231362,Shaab co-op",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/21/2026,3/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034726 ,5043587,904,,HAW,Zahra - Block 2 - Mijrin Ahmed AL Hamad St,Standby DG,Major / Site Down,Rectifier Major,Mar,3/22/2026,3/22/2026,,close,NO,"al bahar dg-its al bahar dg,pls divert.",0,0,Priority,1,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034756,NO TT,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,AC,Aircon 1 Alarm,AC1,Mar,3/23/2026,3/23/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, contactor replaced, one  and  Gas charged 2KG. Alarm cleared. ",0,1,Priority,1,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034813,5044968,1332,,HAW,Hawally - Block 1 - Ibn Roshd St - Parcel 15602 - PACI NO 93500994,AC,Frequency / Load / Other,AC 3,Mar,3/24/2026,3/24/2026,,close,NO," AC breaker tripped Due to rain -Team visited site and found AC 3 breaker tripped due to rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034845,NO TT,1517,,HAW,Rumaithiya - Block 7 - Hassan Al-Banna St - Rumaithiya police station,AC,Frequency / Load / Other,Water dripping from AC,Mar,3/24/2026,3/24/2026,,close,NO,"AC Water leakage -our team visited site,they didn’t found any water lekage.pls divert TT.",0,0,Priority,1,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034901,5046112,1292,,HAW,Salwa - Block 12 - St 3 - Parcel 115 - House 4 - PACI NO 92779049,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034908,5046180,1797,,HAW,Shuhada - Block 3 - St 309 ,MEW,Major / Site Down,:FAF / AC 3,Mar,3/25/2026,3/25/2026,,close,NO,"shelter DB fuse faulty due to rain-Team visited site and found shelter DB fuse faulty due to rain, team reset it. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034979,5046600,1528,,HAW,Salmiya - Block 4 - BAHRAIN St - MEW Station,AC,High Temp 32C,High Temperature 32C,Mar,3/25/2026,3/25/2026,,close,YES,"AC Issue due to Rain-Team visited and found AC 1 ON/OFF switch faulty due to rain, team replaced it, AC 3 PCB hanged / reset. Alarm cleared. ",0,1,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034984,5046649,1676,,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,Aircon 3 Alarm,Aircon3,Mar,3/25/2026,3/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034988,5046669,1797,,HAW,Shuhada - Block 3 - St 309 ,Tower Light,,Tower Light Failure,Mar,3/25/2026,3/25/2026,,close,NO,"Tower light breaker tripped-team visited and found tower light breaker tripped due to rain, reset it. Alarm cleared. ",0,0,Priority,1,3,,3/25/2026,2026,3,25,Wednesday
NO TT,5047620,1797,,HAW,Shuhada - Block 3 - St 309 ,Fuel/FFS,,"AC1, AC 2, AC 3 Fire Alarm Failure",Mar,3/26/2026,3/26/2026,,close,NO,"AC DB main breaker tripped due to Rain-Team visited site and found AC DB main breaker tripped due to Rain, team reset it. Also tower light breaker tripped/reset. Alarm cleared.",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047894,14,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900005 - PACI NO 90345765,AC,High Temp 40C,SMART:Salwa_14:HIGH TEMP 40 DEG,Mar,3/26/2026,3/26/2026,,close,NO,"AC PM-AC PM going on, completed but HT alarm active, Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048423,54,,HAW,Salwa - Block 11 - St 10 - Parcel 900007 - PACI NO 90364093,AC,High Temp 40C,HIGH TEMP 40 DEG,Mar,3/26/2026,3/26/2026,,close,NO,AC PM going ON. ,0,0,Priority,1,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5051135,1536,,HAW,"Salam - Block 4 - St 418 - Parcel 900005 - PACI NO 92993715, Main CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051176,1676,,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,Aircon 3 Alarm,Aircon3,Mar,3/27/2026,3/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035263,5052176,831,,HAW,"Zahra, blk-5,Yousif Abdullah Alnefisi St",DG,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,"During AC PM DG tripped- Our team attended site for AC PM activity and During AC PM, DG tripped, Presently our DG team attended site and found DG stopped due to high load/adjusted started the DG. Alarm cleared. ",0,0,Priority,1,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035320,5052954,1676,,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,Aircon 3 Alarm,Aircon3,Mar,3/29/2026,3/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035324,5052963,1756,,HAW,Mishrif - Block 5 - St 1 - Parcel 900017 - PACI NO 90333465 - CO-OP,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035341,5053062,109,,HAW,"Salmiya - Block 4 - Salem Al-Mubarak St - Parcel 7116 - PACI NO 91551368, SHAHA COMPLEX",AC,High Temp 32C,High Temperature 32C,Mar,3/29/2026,3/29/2026,,close,YES, AC Issue - AC1 ice formed removed and gas charged 2 kg and AC2 compressor heatup/made it cooland  pin valve leak repaired gas charged 2 kg.,0,1,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035342,5053029,1503,,HAW,Salwa - Block 5 - St 5 - Parcel 260 - PACI NO 91549364-CO-OP,MEW,Major / Site Down,Major,Mar,3/29/2026,3/29/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035343,5053068,552,,HAW,Salmiya - Block 4 - Salem Al-Mubarak St - Parcel 6214 - PACI NO 91711106- tala center,MEW,Minor / Radio,Rectifier Minor Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035368,5053501,1682,,HAW,Bayan - Block 10 - St 1 - Parcel 900003 - PACI NO 90460472 - CO-OP,MEW,Major / Site Down,major,Mar,3/30/2026,3/30/2026,,close,YES,"MEW maintenance - Team visited the site and found MEW power failure due to MEW meter replacement work is going on inside the cooperative electrical room, As received information from MEW team. Power will be restore in 30 mint. same inform to CL Mr. salman, Presenlty MEW power restored. alarm cleared",0,1,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035373,5053509,1292,,HAW,Salwa - Block 12 - St 3 - Parcel 115 - House 4 - PACI NO 92779049,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035380,5053535,1369,,HAW,"Hawally - Block 4 - Tunis St - Parcel 408 - PACI NO 90207768, al-Rumaih Complx",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/30/2026,3/30/2026,,close,NO,DCDU breaker tripped-Our team visited at site and found DCDU Breaker tripped /Reset. Now alarm clear ,0,0,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035408,5053862,515,,HAW,Hawallly block 3,AC,Aircon 1 Alarm,:Aircon1,Mar,3/30/2026,3/30/2026,,close,YES,AC issue  -  Our team visited at site and found AC 1 Outdoor Motor faulty need to replace and AC 3 Indoor unit water leakage / Repaired . Now alarm clear ,0,1,Priority,1,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035435,5054158,1582,,HAW,Salmiya - Block 10 - Amman St - Parcel 223A78 - Building 27 - PACI NO 90257968,AC,High Temp 32C,:High Temperature 32C,Mar,3/31/2026,3/31/2026,,close,YES,"AC  Issue-Team visited site and found AC 2, AC 3 compressor heat up / made it cooled, Ac 2 Indoor motor faulty, replaced, Gas charged 2KG, AC 3 chargin pin leak/repaired, Gas charged 3KG. Alarm cleared. ",0,1,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035453,5054196,1754,,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",Standby DG,DA on Load,DA on Load,Mar,3/31/2026,4/8/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035459,5053641,1755,,HAW,Mishrif - Block 2 - St 5 - Parcel 900006 - PACI NO 90319663 - CO-OP,MEW,Minor / Radio,Major / Low DC,Mar,3/31/2026,3/31/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035474,5054285,1785,,HAW,Shuhada - Block 4 - Ali Abdulwahab Al Matawa St ,AC,High Temp 32C,HT 32,Mar,3/31/2026,3/31/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035483,5054377,1524,,HAW,Salwa -Block 6 - St 3,Fuel/FFS,,Fire Alarm Failure,Mar,3/31/2026,3/31/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035483,5054377,1524,,HAW,Salwa -Block 6 - St 3,Fuel/FFS,,Fire Alarm Failure,Mar,3/31/2026,3/31/2026,,close,NO,FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Priority,1,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035492,5054597,515,,HAW,Hawallly block 3,AC,High Temp 40C,High Temperature 40C,Apr,4/1/2026,4/1/2026,,close,YES,AC issue  -  AC 1 Outdoor condenser motor faulty / Replaced . Now alarm clear ,0,1,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035495,5054644,1524,,HAW,Salwa -Block 6 - St 3,Fuel/FFS,,Fire Alarm Failure,Apr,4/1/2026,4/1/2026,,close,NO,FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035508 ,5054906,5737,,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035511,5054918,1569,,HAW,Rumaithiya - Block 11 - St 115 - Parcel 900003 - PACI NO 90308761 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035541,5055111,4192,,HAW,"JABRIYA, BLOCK-3B, STREET-7, BUILDING-97",AC,High Temp 32C,High Temperature 32C,Apr,4/1/2026,4/1/2026,,close,NO,"AC Issue - our team visited site,and found AC1 PCB hang reset. Now alarm cleared.",0,0,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035546,5055144,1785,,HAW,Shuhada - Block 4 - Ali Abdulwahab Al Matawa St ,AC,High Temp 32C,High Temperature 32C,Apr,4/1/2026,4/1/2026,,close,YES,AC Isssue - our team visited site and found Liebart unit AC2 indoor motor short faulty need to replaced.AC1 compressor heatup and made it cool.Now alarm clear,0,1,Priority,1,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035561,5055409,1747,,HAW,Zahra - Block 7 - St 46 - Parcel 900013 - PACI NO 91588945 - Science Club,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/2/2026,4/2/2026,,close,YES,Our tem visited at site and found AC 1 control penal connecter faulty / replaced and AC1 outdoor contactor faulty / replaced and Gas charge 2KG & AC3 outdoor cable short / repaired and Gas charge KG & and AC2 PCB faulty need to replaced. Now alarm cleared.,0,1,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035636,5055781,610,,HAW,Salmiya Block 10,Standby DG,Other,Heavy Load Warning,Apr,4/2/2026,4/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035643,5055953,1708,,HAW,Bayan - Block 11 - St 1 Lane 2 - 2nd Avenue - Parcel 900004 - PACI NO 90463163 - CO-OP,Rectifier,Minor / Low DC / Fuse,:Fuse Failure Radio,Apr,4/3/2026,4/3/2026,,close,NO,DCDU Breaker tripped - Our team visited at site and found DCDU Breaker tripped / Reset . Now alarm clear ,0,0,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035655,5056156,1676,,HAW,Zahra - Block 4 - Mijrin Ahmed AL Hamad St - Parcel 900004 - PACI NO 93252724 - CO-OP,AC,Aircon 3 Alarm,Aircon3,Apr,4/3/2026,4/3/2026,,close,YES,AC Issue-Team visited site and found AC 3 wire short/repaired. Alarm cleared.,0,1,Priority,1,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035677,5056456,1554,,HAW,Salwa - Block 11 - St 8 - Parcel 360 - PACI NO 90364034 - Oncost Salwa Supermarket,AC,High Temp 32C,High Temperature 32C,Apr,4/4/2026,4/4/2026,,close,YES,"Access issue/AC Issue due to rain-Our team attended site and found security not available at site and also roof top door is closed we will send team morning. team visited in morning but couldn't get access, also security not available there. same inform to CL Mr. Salman. Again our team visited and g",0,1,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035684 ,5056568,1343,,HAW,Salwa - Block 10 - St 2 - Parcel 543 - House A44 - PACI NO 91812038,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to rain- MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035692,5056596,1797,,HAW,Shuhada - Block 3 - St 309 ,Tower Light,,Tower Light Failure,Apr,4/4/2026,4/4/2026,,close,NO,"Tower Light breaker tripped due to rain-team visited and found tower light breaker tripped due to rain, reset it. Alarm cleared. ",0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035706 ,5056694,5737,,HAW,Hawalli - Block 11 - Sharahbeel Bin Hasna St - Parcel 13951 - PACI NO 92942934,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to rain- MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035721,5056788,1529,,HAW,Salwa - Block 2 - St 1 - Parcel 900010 - PACI NO 92443123 - CO-OP,MEW,Major / Site Down,Major,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure - Due to rain MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035725,5056868,1561,,HAW,Rumaithiya - Block 6 - Shaheen Al-Ghanim St - Parcel 900009 - PACI NO 92328547 - CO-OP,AC,High Temp 32C,High Temperature 32C,Apr,4/4/2026,4/4/2026,,close,NO,AC issue - AC2 Leak not found gas Charge 2.4 KG AC3 PCB hand resets Now alarm cleared.,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035726,5056830,1561,,HAW,Rumaithiya - Block 6 - Shaheen Al-Ghanim St - Parcel 900009 - PACI NO 92328547 - CO-OP,Rectifier,Minor / Low DC / Fuse,Minor,Apr,4/4/2026,4/4/2026,,close,NO,Dupicate TT,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035729,5056882,542,,HAW,"Mid salmiya, gulf road, IKARUS Marine survice, ST 25",AC,Aircon 1 Alarm,AC1,Apr,4/4/2026,4/4/2026,,close,YES," Access issue/AC Issue  -  Our team visited at site but couldn't get access as main gate is close and no one available there. Again our team visited site but couldn't get access, As security is not allowing to enter the site and asking for access pass, Same informed CL Mr. Salman.again team visited ",0,1,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035754 ,5057014,1529,,HAW,Salwa - Block 2 - St 1 - Parcel 900010 - PACI NO 92443123 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035760,5057028,1561,,HAW,Rumaithiya - Block 6 - Shaheen Al-Ghanim St - Parcel 900009 - PACI NO 92328547 - CO-OP,MEW,Major / Site Down,High Temperature 32C,Apr,4/4/2026,4/5/2026,,close,YES,"Access Isssue/AC Issue - our team visited site but couldn't get access due to cooperative is closed and security is not available there. Same informed to CL Mr. Salman. Again our team visited site in morning and got access team found AC 2 breaker tripped / reset, AC 3 PCB hanged / reset and 90 degre",0,1,Priority,1,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035769,5057082,1529,,HAW,Salwa - Block 2 - St 1 - Parcel 900010 - PACI NO 92443123 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035780,5057231,4137,,HAW,Shaab - Block 8 - Ibn Salam St - Parcel 89 - Building 39 - PACI NO 92163578,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,YES,"MEW building meter replacement-Our team visitd site and found MEW building meter replacement work is going on, As received information they will complete the work in 1 hour approx, Our MDG team reached at  site with MDG but can't connect MDG due to Electrician are working in electrical room, same in",0,1,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035822,5057508,4137,,HAW,Shaab - Block 8 - Ibn Salam St - Parcel 89 - Building 39 - PACI NO 92163578,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,"MEW Breaker Issue -our team visited site and found MEW meter issue,building Maintenance staff turn off MEW Breaker, And Now team  temparory solved . Now alarm cleared.",0,0,Priority,1,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035873,5058346,1171,,HAW,Hawally - Block 7 - St 285 - Parcel 5213 - PACI NO 92341864,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035979 ,5059263,4681,,HAW, MOJ Mubarak Al-Abdullah B7 ,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035999,5059312,1503,,HAW,Salwa - Block 5 - St 5 - Parcel 260 - PACI NO 91549364-CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036014 ,5059676,1503,,HAW,Salwa - Block 5 - St 5 - Parcel 260 - PACI NO 91549364-CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  - MEW powe failure  -   there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check, Presently power restored . Now alarm clear ",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036021 ,5059886,1754,,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",Standby DG,DA on Load,DA on Load,Apr,4/8/2026,,,In progress,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036068 ,5060183,1183,S3,HAW,Salmiya - Block 11 - Hamod Lane 10 - Parcel 2513 - Building 4A - PACI NO 93497633,AC,Aircon 2 Alarm,Aircon2,Apr,4/8/2026,4/8/2026,,close,YES,"AC control panel issue-AC control panel AC 2 fuse faulty/replaced, relay's base faulty/replaced. Alarm cleared. ",0,1,Priority,1,4,3,4/8/2026,2026,4,8,Wednesday
NOCINC0006036105,5060569,1768,S3,HAW,Mubarak Al-Abdullah - Block 4 - Parcel 900007 - PACI NO 92267924 - MEW Station,AC,High Temp 32C,High Temperature 32C,Apr,4/9/2026,4/9/2026,,close,NO,"AC Issue -Our team visited site and found AC1 and AC3 compressor heatup and made it cool ,and restart. Now alarm cleared.",0,0,Priority,1,4,3,4/9/2026,2026,4,9,Thursday
NOCINC0006036124,NO TT,1572,S3,HAW,Salwa - Block 11 - Ali Thanyan Al-Othainah St - Parcel 551 - House 31 - PACI NO 91880989,Rectifier,Minor / Low DC / Fuse,Fuse Failure,Apr,4/9/2026,4/9/2026,,close,NO,"False Alarm - After MOP Completed,fuse failure alarm active. our team visited site and found Fuse failure alarm is false alarm which is generating from BTS. Please divert this issue to concerned team. 
. ",0,0,Priority,1,4,3,4/9/2026,2026,4,9,Thursday
NOCINC0006036126,5060804,1503,S2,HAW,Salwa - Block 5 - St 5 - Parcel 260 - PACI NO 91549364-CO-OP,MEW,Major / Site Down,Major,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/9/2026,2026,4,9,Thursday
NOCINC0006036163,5061281,556,S4,HAW,"BIDA, KHORAFI COMPOUND",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036212,5061932,1524,S2,HAW,Salwa -Block 6 - St 3,Other,,Major,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/11/2026,2026,4,11,Saturday
NOCINC0006036222,5062037,1524,S2,HAW,Salwa -Block 6 - St 3,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036376,5062946,1692,S1,HAW,Salam - Block 6 - St 613,MEW,Major / Site Down,Fire Alarm Failure,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,1,4/13/2026,2026,4,13,Monday
NOCINC0006036436,5063593,1724,S2,HAW,Bayan - Block 1 - Dekheel Abdullah Al Dekheel St - Parcel 900009 - Commercial Building A - PACI NO 90433343,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,YES,"MEW power cable replacement-Team visited site and found MEW power cable replacement work is going on, our MDG team reached at site with MDG, while connecting MDG power restored. Alarm cleared. ",0,1,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036452,5063587,1561,S2,HAW,Rumaithiya - Block 6 - Shaheen Al-Ghanim St - Parcel 900009 - PACI NO 92328547 - CO-OP,AC,High Temp 32C,High Temperature 32C,Apr,4/14/2026,4/14/2026,,close,NO,"AC Issue - Our team visited site and found AC2 breaker tripped reset and condencer heat up and made it cool, AC3 adjusted temperature. Now alarm cleared.",0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036453,5063626,1692,S1,HAW,Salam - Block 6 - St 613,Fuel/FFS,,Fire Alarm Failure,Apr,4/14/2026,4/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,1,4/14/2026,2026,4,14,Tuesday
NOCINC0006036473,5063784,1724,S2,HAW,Bayan - Block 1 - Dekheel Abdullah Al Dekheel St - Parcel 900009 - Commercial Building A - PACI NO 90433343,Other,,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036614,5064758,4074,S3,HAW,Hawalli - Block 1 - Ibn Roshd St - Parcel 16526 - PACI NO 92772154,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,access issue -  MEW  Power Failure -Team visited site and found MEW power failure in the area. Presently we Mobilized  MDG but haris doesn't have the building electrical room key. as received information form hairs keys available to another person and he will come in 20 mint team team waiting for ac,0,0,Priority,1,4,3,4/16/2026,2026,4,16,Thursday
NOCINC0006036637,5064843,1692,S1,HAW,Salam - Block 6 - St 613,Fuel/FFS,,Fire Alarm Failure,Apr,4/16/2026,4/16/2026,,close,NO,FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Priority,1,4,1,4/16/2026,2026,4,16,Thursday
NOCINC0006036685,5064962,5925,S4,HAW,Salmiya - Block 10 - Al-Dahak Lane 1 - Parcel 337 - Building 1 - PACI NO 93016043,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036687,5064973,1582,S3,HAW,Salmiya - Block 10 - Amman St - Parcel 223A78 - Building 27 - PACI NO 90257968,MEW,Major / Site Down,site down,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/16/2026,2026,4,16,Thursday
NOCINC0006036716,5065246,5925,S4,HAW,Salmiya - Block 10 - Al-Dahak Lane 1 - Parcel 337 - Building 1 - PACI NO 93016043,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036717,5065135,1582,S3,HAW,Salmiya - Block 10 - Amman St - Parcel 223A78 - Building 27 - PACI NO 90257968,MEW,Major / Site Down,Site Down:,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/17/2026,2026,4,17,Friday
NOCINC0006036750,5065525,5752,S4,HAW,Salmiya - Block 11 - Bani Rabea St - Parcel 224 - Building 17 - PACI NO 91948816,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,DCDU Breaker faulty  -  Our team visited at site and found DCDU Breaker faulty now DCDU cable reconnected on available Breaker . Now alarm clear ,0,0,Priority,1,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036756,5065680,1754,S2,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",AC,Aircon 2 Alarm,Aircon2,Apr,4/18/2026,4/18/2026,,close,NO,AC issue  - Our team visited at site and found RCCB  Breaker tripped /reset . Now alarm clear ,0,0,Priority,1,4,2,4/18/2026,2026,4,18,Saturday
NOCINC0006036756,5065680,1754,S2,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",AC,Aircon 2 Alarm,Aircon2,Apr,4/18/2026,4/18/2026,,close,NO,breaker tripped - Our team attend site and update ELCB breaker tripped / reset. Now alarm cleared. ,0,0,Priority,1,4,2,4/18/2026,2026,4,18,Saturday
NOCINC0006036767,5065772,1566,S2,HAW,Salmiya - Block 4 - Salem Al-Mubarak St - Parcel 800028 - PACI NO 90243865 - Sultan Center,AC,High Temp 32C,High Temperature 32C,Apr,4/18/2026,4/18/2026,,close,YES,AC Issue-Team visited and found AC3 condenser fan blade broken replaced and compressor heat-up made it cool and Gas charge 1KG & AC2 filer nut leak / repaired and compressor heat-up made it cool and gas charge 1.5KG. Now alarm cleared.,0,1,Priority,1,4,2,4/18/2026,2026,4,18,Saturday
NOCINC0006036808,5065973,1754,S2,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",AC,Aircon 1 Alarm,AC1,Apr,4/18/2026,4/18/2026,,close,NO,Our team visited site and found Blue phase missing from MEW Power. And AC1 & AC2 compressor heatup made it cool . Now alarm clear ,0,0,Priority,1,4,2,4/18/2026,2026,4,18,Saturday
NOCINC0006036847,5066414,1797,S2,HAW,Shuhada - Block 3 - St 309 ,Tower Light,,Tower Light Failure,Apr,4/19/2026,4/19/2026,,close,NO,Tower light - Our team visited site and found Breaker tripped reset. Now alarm cleared. ,0,0,Priority,1,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036895,5066752,1754,S2,HAW,"Al-Siddiq - Block 1 - St 140 , (Road 5 cross with Road 50 corner)",AC,Aircon 1 Alarm,AC1 & AC2,Apr,4/19/2026,4/19/2026,,close,NO," Breaker trip - Our team visited site and found ELCB trip, Reset.Now Stand by DG running at site. Now alarm cleared.",0,0,Priority,1,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036897,5066760,4674,S4,HAW,Salmiya - Block 11 - Ohod St - Parcel 1 ج 17 - Building 7 - PACI NO 90271292,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/19/2026,4/19/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036899,5066631,4799,S4,HAW,"SALMIYA, BLOCK-3, ST-3, BLDG- 16",Fuel/FFS,,Fire Alarm,Apr,4/19/2026,4/19/2026,,close,NO, Our team attend site and found fire alarm controller hang / reset. Now alarm cleared.,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036901,5066821,1795,S2,HAW,Hitteen - Block 3 - St 306 - Parcel 900013 - PACI NO 92797001 - CO-OP,AC,Aircon 3 Alarm,AC3,Apr,4/19/2026,4/20/2026,,close,YES,"Access Issue/AC Issue-Our team visited site but couldn't get access due to cooperative is closed during night. Same informed CL Mr. salman. Our team visited in morning and got access, team found AC 3 outdoor capasitor faulty/replaced. Alarm cleared.",0,1,Priority,1,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036907,NO TT,1596,S4,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,AC,Aircon 1 Alarm,AC1,Apr,4/19/2026,,,close,NO,After MOP completed as per noc / need pass to enter the site same inform to CL send team morning 6am,0,0,Priority,1,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036922,5066647,1596,S4,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,AC,Aircon 1 Alarm,Aircon1,Apr,4/20/2026,4/20/2026,,close,YES,"After MOP completed AC 1 active and One of the AC not working/Access Issue-After MOP completed AC 1 alarm active and One of the AC not working, Our team visited site but couldn't get access, Security not allowing to enter the site. Again our team visited site in morning but security not allowing to ",0,1,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036933,5067123,1797,S2,HAW,Shuhada - Block 3 - St 309 ,AC,Aircon 3 Alarm,"Aircon3,1",Apr,4/20/2026,4/20/2026,,close,NO,DB breaker tripped due to rain-Team visited site and found DB breaker tripped due to rain/reset it. Alarm cleared. ,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006036929,5067099,4799,S4,HAW,"SALMIYA, BLOCK-3, ST-3, BLDG- 16",AC,Aircon 1 Alarm,Aircon1 Repeating,Apr,4/20/2026,4/20/2026,,close,YES,"AC Issue-Team visited site and found AC 1 indoor leak, need to be replace, AC 2 outdoor capacitor replaced, fan blade replaced, Gas charged pin leak/repaired, Gas charged 2.5 KG. alarm cleared. ",0,1,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036974,5067442,1656,S2,HAW,Salam - Block 5 - St 516,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,4,2,4/20/2026,2026,4,20,Monday
NOCINC0006036977,5067498,5876,S4,HAW,Salmiya - Block 6 - St 5 Lane 1 - Parcel 318 - Building 17 - PACI NO 94041101,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Priority,1,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006037014,5067915,1656,S2,HAW,Salam - Block 5 - St 516,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/21/2026,2026,4,21,Tuesday
NOCINC0006037018,5067940,1770,S3,HAW,Mishrif - Block 3 - St 7 ,AC,Aircon 3 Alarm,Aircon3,Apr,4/21/2026,4/21/2026,,close,YES,"AC Issue-Team visited site and found AC 3 compressor faulty, need to be replace, alarm cleared. ",0,1,Priority,1,4,3,4/21/2026,2026,4,21,Tuesday
NOCINC0006037032,5068038,1596,S4,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,AC,High Temp 32C,High Temperature 32C,Apr,4/21/2026,4/21/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, and Gas charged 1.5KG. AC 1 alarm is false alarm, please divert issue to concern team",0,1,Priority,1,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037080,5068342,150,,HAW,Hawally - Block 7 - Al-Mothana St - Parcel 2707 - PACI NO 93980318,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/21/2026,2026,4,21,Tuesday
NOCINC0006037098,5068463,9,,HAW,Salmiya - Block 6 - Bahrain St - Parcel 14632 - Mall 3 - PACI NO 91924099,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037108 ,5068525,1657,S3,HAW,Salam - Block 1 - Khalid Abdullateef Almusallam St ,Tower Light,,Tower Light Failure,Apr,4/22/2026,4/22/2026,,close,NO,Tower light breaker tripped due to rain - Our team visited site and found tower light Breaker tripped due to rain/ reset. Now alarm cleared. ,0,0,Priority,1,4,3,4/22/2026,2026,4,22,Wednesday
NOCINC0006037136,5068687,1740,S4,HAW,Mishrif - Block 1 - Abdullah Seraya Alabdulrahman Al Seraya St - Parcel 900001 - PACI NO 90314547 - Yermouk Sports Club,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/22/2026,4/22/2026,,close,YES,DCDU Breaker replaced-Our team visited at site and found DCDU Breaker faulty / replaced. Alarm cleared. ,0,1,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037171,5069027,1343,S4,HAW,Salwa - Block 10 - St 2 - Parcel 543 - House A44 - PACI NO 91812038,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037175 ,5069038,1508,S2,HAW,Salmiya - Block 9 - Baghdad St - Parcel 603 - Hotel 150 - PACI NO 93010119-Gulf Hotel,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037189,5069713,1523,S3,HAW,Salmiya - Block 6 - Al-Awazem St - Parcel 107 - Building 15 - PACI NO 93657975,AC,Aircon 3 Alarm,Aircon3,Apr,4/23/2026,4/23/2026,,close,YES,AC issue - Our team attended site and update AC1 outdoor unit need to replaced other location AC2 indoor motor repaired and outdoor leak replaced and Gas charge 1.5KG. Now alarm cleared.,0,1,Priority,1,4,3,4/23/2026,2026,4,23,Thursday
NOCINC0006037202,5069855,1523,S3,HAW,Salmiya - Block 6 - Al-Awazem St - Parcel 107 - Building 15 - PACI NO 93657975,AC,Aircon 3 Alarm,AC3,Apr,4/23/2026,4/23/2026,,close,YES,AC issue - AC3 on / off switch faulty / replaced. Now alarm cleared.,0,1,Priority,1,4,3,4/23/2026,2026,4,23,Thursday
NOCINC0006037263,5070553,1596,S4,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,MEW,Major / Site Down,Site Down + AC1,Apr,4/24/2026,4/24/2026,,close,NO,"Power restored - AC 1 alarm is false alarm, please divert issue to concern team, and Presently power restored at site. Now alarm cleared",0,0,Priority,1,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037267,5070566,4997,S2,HAW,Salmiya - Block 6 - Al-Khansa St - Parcel 12830 - Building 33 - PACI NO 93979632,AC,High Temp 32C,HT32,Apr,4/24/2026,4/24/2026,,close,NO,AC issue - our team attended site and update AC 1 PCB hang / reset. Now alarm cleared. ,0,0,Priority,1,4,2,4/24/2026,2026,4,24,Friday
NOCINC0006037308,5071000,1770,S3,HAW,Mishrif - Block 3 - St 7 ,AC,High Temp 40C,High Temperature 40C,Apr,4/25/2026,4/25/2026,,close,YES,AC issue - Our team attend site and update AC1 compressor heat up make it cool and pin vale leakage repaired and gas charge 1.5KG  and AC2 compressor heat up make it cool. Now alarm cleared.,0,1,Priority,1,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037345,5071330,520,,HAW,Salmiya - Block 11 - Parcel 570 - Building 115 - PACI No. 94934292,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site, but major alarm still active team visited at site and found rectifier controller hanged/ reset . Now alarm cleared.",0,0,Priority,1,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037371,5071432,520,,HAW,Salmiya - Block 11 - Parcel 570 - Building 115 - PACI No. 94934292,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037384,5071579,1533,S3,HAW,Rumaithiya - Block 6 - Hirraa St - Parcel 900008 - PACI NO 90297281-Rumaithiya garden,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,3,4/26/2026,2026,4,26,Sunday
NOCINC0006037427,5071891,1394,,HAW,Salmiya - Block 12 - Naser Al Bader St - Parcel 24505 - Building 22 - PACI NO 91920792,AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/26/2026,,close,YES,"AC Issue - Our team visited site and found Daikin R60 AC2 ice formed removed and gas charged 1.5kg R22. And AC3 compressor Heat up and made it cool, leakage repaired and gas charged 1kg R22. Now alarm cleared.",0,1,Priority,1,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037505,5072600,1679,S4,HAW,Mishrif - Block A7 -  MEW Station,MEW,Major / Site Down,Major,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037520,5072698,599,,HAW,Hawalli - Block 2 - Ibn Khaldoun St - Parcel 21616 - PACI NO 90202182- AL-MULLA BUILD.,Fuel/FFS,,Low Fuel Alarm,Apr,4/27/2026,4/27/2026,,close,YES,AC issue  - AC 1 leak repaired gas charged 2 KG and AC 2 ice formed removed and gas charged 1. 5 KG . Now alarm clear ,0,1,Priority,1,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037634,5073372,1782,S4,HAW,"Hitteen - Block 3 - Saeed Mohammad Bin Salamah St (14) w St 11 , Near MEW Station",AC,High Temp 40C,High Temperature 40C,Apr,4/28/2026,4/28/2026,,close,NO,"AC Issue - Our team visited site and found AC1 ice formed, removed and AC2 compressor heatup and made it cool. Now alarm cleared.",0,0,Priority,1,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037676,5073706,1557,,HAW,Salwa - Block 2 - St 9 - Parcel 225 - House 19 - PACI NO 90341705,AC,High Temp 32C,High Temperature 32C,Apr,4/29/2026,4/29/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced and Gas charged 2 KG. Alarm cleared. ",0,1,Priority,1,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037689,5073734,4043,S4,HAW,Mubarak Al-Abdullah - Block 3 - St 317 - Parcel 539 - House 12 - Ground Floor - PACI Unit NO 16140286,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure/MDG Permission Issue -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We can't connect MDG, As site is located inside local residency. Presently MEW power restored at site. Now alarm cleared.",0,0,Priority,1,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037692,5073844,560,,HAW,"JABRIYA, BLOCK-1, BUILDING-52, PARCEL-115",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037709,5073892,1785,S2,HAW,Shuhada - Block 4 - Ali Abdulwahab Al Matawa St ,AC,High Temp 32C,High Temperature 32C,Apr,4/29/2026,4/29/2026,,close,YES,"AC Issue - Our team visited site and found AC1 compressor heat up and made it cool, GAS charged 1kg R22. AC2 indoor motor faulty and outdoor breaker faulty need to replace . Now alarm cleared.",0,1,Priority,1,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037725,5074030,1665,,HAW,Bayan - Block 8 - St 1 Lane 8 - Parcel 900011 - PACI NO 90452923 - CO-OP,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037733,5074156,1596,,HAW,Salmiya - Block 8 - Qatar St - Parcel 800004 - PACI NO 92461495 - Souq Salmiya New,Fuel/FFS,,Fire Alarm,Apr,4/29/2026,4/30/2026,,close,YES,"access issue - team visited at site but couldn't get access during night time as site is located inSalmiya - Block 8 - Qatar St, and security is asking to come in the morning with pass, will send team in morning to check,presently our team visited site and FFS Battery replaced 12V 7Ah 2 nos. Present",0,1,Priority,1,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037768,5074335,557,,HAW,"BIDA, KHORAFI COMPOUND",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037766,5074360,939,,HAW,"Bida,VIP area",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037769,5074334,556,,HAW,"BIDA, KHORAFI COMPOUND",Other,,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037782 ,5074400,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,Fuel/FFS,,Fire Alarm Failure,Apr,4/30/2026,4/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037825 ,5074534,1571,,HAW,Salwa - Block 3 - St 1 - Parcel 392 - House 50 - PACI NO 91893448,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,"Local residency  / MEW power failure   -    Our  MDG and power team visited at site and found there was MEW power failure, while power failure someone turned off Zain main Breaker, Power restored but no one turned it on, now our power team turned on Zain main breaker . Now alarm clear ",0,0,Priority,1,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037959,5075089,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,AC,Aircon 1 Alarm,Aircon1,May,5/2/2026,5/2/2026,,close,NO,Breaker tripped /  Our team visited at site and found Fire alarm Breaker tripped /reset . Now alarm clear ,0,0,Priority,1,5,,5/2/2026,2026,5,2,Saturday
NO TT,5075275,1552,,HAW,"Salwa, Blk 10, Coop",AC,Aircon 1 Alarm,AC1,May,5/2/2026,5/2/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced and Gas charged 2.5 KG. Alarm cleared. ",0,1,Priority,1,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037986,5075383,1590,,HAW,Hitteen - Block 4 - St 15 - Parcel 900011 - PACI NO 93252273 - CO-OP,AC,High Temp 32C,High Temperature 32C,May,5/2/2026,5/2/2026,,close,YES,"AC Issue-Team visited site and found AC 2 fan blade broken, replaced. Alarm cleared. ",0,1,Priority,1,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037991,5075447,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,Fuel/FFS,,Fire Alarm Failure,May,5/2/2026,5/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,,5/2/2026,2026,5,2,Saturday
