Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006037996,5075424,521,,HAW,Salmiya - Block 11 - St 2 Lane 1 - Parcel A128 - PACI NO 91945199,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,May,5/2/2026,5/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038005,5075494,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,Rectifier,Other,Aircon1,May,5/2/2026,5/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Priority,1,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038016,5075530,14,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900005 - PACI NO 90345765,Standby DG,Major / Site Down,Major,May,5/3/2026,5/3/2026,,close,NO,"Phase missing from MEW  -  Our team DG team visited at site and found 1 Phase missing from Mew, Later power team visited at site and adjusted load on available module . Now alarm clear ",0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038017,5075697,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,AC,Aircon 1 Alarm,AC1,May,5/3/2026,5/3/2026,,close,NO,"phase missing from MEW - Our team visited at site and site found 1 phase missing from MEW, team adjusted load on available module . Now alarm clear ",0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038019 ,5075706,521,,HAW,Salmiya - Block 11 - St 2 Lane 1 - Parcel A128 - PACI NO 91945199,MEW,Major / Site Down,Major,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038017,5075697,1514,,HAW,Salwa - Block 3 - Al-Aqsa Mosque St - Parcel 900006 - PACI NO 90345781,MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038036 ,5075816,1536,,HAW,"Salam - Block 4 - St 418 - Parcel 900005 - PACI NO 92993715, Main CO-OP",AC,High Temp 40C,High Temperature 40C,May,5/3/2026,5/3/2026,,close,YES,"AC Issue/Compressor replaced-Team visited site and AC 3 outdoor fan blade replaced,,AC 3 compressor heat up , made it cooled, Gas charged 1 KG, Also another AC team attended site and AC 1 compressor replaced, Capacitor replaced, contactor replaced, Gas charged 2.5 KG. Alarm Cleared. ",0,1,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038076,5075978,1783,,HAW,Zahra - Block 1 - St 49 - Parcel 900005 - PACI NO 92978398 - MEW Station,AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,NO,AC Issue - Our team visited and found AC 2 compressor heat up/made it cooled. Alarm cleared. ,0,0,Priority,1,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038132,5076450,1783,,HAW,Zahra - Block 1 - St 49 - Parcel 900005 - PACI NO 92978398 - MEW Station,AC,High Temp 32C,High Temperature 32C,May,5/4/2026,5/4/2026,,close,YES,"AC Compressor Replaced - AC Compressor replaced, Capacitor replaced, Contactor replaced and coil cleaning and Gas charged 2.5KG. Alarm cleared. ",0,1,Priority,1,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038219,5076799,579,,HAW,"Remal Mall, Bidaa area , Road 25",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Priority,1,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038268,5076893,1537,,HAW,SALWA BLK 10,MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,"Access issue  - Building Breaker issue  /  Our team visited at site and found there is access issue as site is located in local residency, later team got access with the help of CL and found Building Zain Breaker was tripped / Reset . Now alarm clear ",0,0,Priority,1,5,,5/4/2026,2026,5,4,Monday
NOCINC0006030556 ,4976370,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",DG,Major / Site Down,Site down,Jan,1/1/2026,1/1/2026,,close,NO,"Rectifier controller hanged-Our DG team visited at site and found DG working normally, Later our power team visited at site and found rectifier controller hanged/reset. Alarm cleared. ",0,0,Standard,0,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030561,4976554,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",MEW,Major / Site Down,Rectifier Major,Jan,1/1/2026,1/1/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,1,1/1/2026,2026,1,1,Thursday
NOCINC0006030579,4976698,870,S4,JAH,"Liya Desert area, Temp site",AC,Aircon 1 Alarm,Aircon1,Jan,1/1/2026,1/1/2026,yes,close,YES,AC issue  -  Our team visited at site and found AC 1 outdoor motor faulty need to replace dc unit . Now alarm clear ,1,1,Standard,0,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030585,4976720,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,Major / Site Down,Major,Jan,1/1/2026,1/1/2026,yes,close,NO,MEW Power Failure / Spare DG Connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we connected spare DG at site. Now alarm cleared.,1,0,Standard,0,1,1,1/1/2026,2026,1,1,Thursday
NOCINC0006030584,4976719,1090,S1,JAH,"SALMY,SALMY 1 AGR",Standby DG,Major / Site Down,Major,Jan,1/1/2026,1/1/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start due to Air lock / Rectified and started Stand by dg, Presently MEW power restored at site. Now alarm cleared.  ",1,0,Standard,0,1,1,1/1/2026,2026,1,1,Thursday
NOCINC0006030593,4976851,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",AC,Frequency / Load / Other,Over AC Frequency,Jan,1/1/2026,1/2/2026,yes,close,NO,Rectifier controller hanged-Our team visited site and found rectifier controller hanged/reset. Alarm cleared. ,1,0,Standard,0,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030594,4976832,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",Rectifier,Other,Site Down,Jan,1/1/2026,1/2/2026,yes,close,NO,Rectifier controller hanged-Our team visited site and found rectifier controller hanged/reset. Alarm cleared.,1,0,Standard,0,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030595,4976952,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",AC,Frequency / Load / Other,LLVD Disconnected,Jan,1/2/2026,1/2/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030599,4976997,1015,S4,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/2/2026,1/2/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030601,4977051,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",AC,Frequency / Load / Other,Over AC Frequency,Jan,1/2/2026,1/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030606 ,4977087,1910,S4,JAH,"JAHRA, QASER, TEACHERS SOCIETY ,Near to road side.",MEW,Major / Site Down,Rectifier Major,Jan,1/2/2026,1/2/2026,yes,close,NO,"We have applied for pass but still not yet approved in their system, Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable.",1,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030607,4977091,1152,S3,JAH,"Oyoun - Block 2 - St 1 - Parcel 900003 - PACI NO 91471544 ,COOP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio-,Jan,1/2/2026,1/2/2026,1/2/2026 15:35,close,NO,Rectifier controller hanged /our team visited at site and found Rectifier controller hanged / reset . Now alarm clear ,0,0,Standard,0,1,3,1/2/2026,2026,1,2,Friday
NOCINC0006030622,4977305,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",AC,Frequency / Load / Other,LLVD Disconnected,Jan,1/2/2026,1/3/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030630,4977418,1613,S4,JAH,"DOHA,DOHA POWER STATION 2",MEW,Major / Site Down,Rectifier Major,Jan,1/3/2026,1/3/2026,yes,close,NO,"MEW power failure/MDG permission issue-Our team attended site and found MEW power failure is there , We can’t connect MDG at site as site is located inside DOHA POWER STATION. Same informed CL Mr. Khaled, Presently MEW power restored. Alarm cleared. ",1,0,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030637 ,4977452,1096,S4,JAH,Amghara Industrial - Block 4 - Parcel 231 - PACI NO 93469157,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030639 ,4977454,5764,S4,JAH,Nasseem - Block 2 - St 35 - Parcel 900009 - PACI NO 91499491,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030642,4977503,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio--65,Jan,1/3/2026,1/3/2026,yes,close,NO,team visited site with  GT team and battery setting configuration done . Now alarm clear  ,1,0,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030674,4977878,1131,S4,JAH,"MUTRBA ,Desert Area ,Ooreedo Sharing the Same Tower.",AC,High Temp 32C,High Temperature 32C,Jan,1/4/2026,1/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030683 ,4977837,880,S2,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Standby DG,Other,HT 32,Jan,1/4/2026,1/4/2026,yes,close,NO,"al bahar DG  - Our team visited at site and found al bahar dg was tripped, presently al bahar team started their DG . Now alarm clear",1,0,Standard,0,1,2,1/4/2026,2026,1,4,Sunday
NOCINC0006030679,4977888,1096,S4,JAH,Amghara Industrial - Block 4 - Parcel 231 - PACI NO 93469157,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,1,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030687 ,4977910,626,S4,JAH,"Salmi road, new project,  First Group General Contracting",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,"Our team visited at site and Added 32/40 thermostat and also alarm configuration completed but still alarm conflagration pending from  Huawei end, please divert his issue to concern team",1,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030700 ,4978001,910,S4,JAH,Abdally,DG,Major / Site Down,Major,Jan,1/4/2026,1/5/2026,yes,close,NO,DG issue - our team atended site and found DG having Major issue so we mobilized and connected MDG at site. Presantly all alarms are clear.,1,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030714,4978147,838,S4,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",AC,Aircon 3 Alarm,Aircon3,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030715,4978134,1306,S4,JAH,"MUTLAA,MEW WATER STATION Compound",MEW,Minor / Radio,Low DC Voltage Radio / Major,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030735,4978235,838,S4,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",AC,Aircon 3 Alarm,Aircon3,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030735 ,4978235,838,S4,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",AC,Aircon 3 Alarm,Aircon3,Jan,1/5/2026,1/5/2026,yes,close,NO,AC Issue- Our team visited at site and AC 3 alarm reconfigured . Now alarm clear ,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030752,4978395,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",DG,Major / Site Down,Rectifier Major,Jan,1/5/2026,1/5/2026,,close,NO,Al bahar DG disconnected/DG connected-Our team visited site and disconnected Al bahar DG and connected our DG at site. Alarm cleared. ,0,0,Standard,0,1,,1/5/2026,2026,1,5,Monday
NOCINC0006030760 ,4978466,4172,S4,JAH,Saad Al-Abdulla City - Block 1 - St 124 - Parcel 654 - House 6 - PACI NO 93129347,MEW,Major / Site Down,Major,Jan,1/5/2026,1/5/2026,yes,close,NO,"MEW cable faulty  / local residential connected  their DG  -   Our team visited at site and found MEW power failure due to MEW power cable faulty, presently local residential connected  their DG . Now alarm clear ",1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030770 ,4978508,4172,S4,JAH,Saad Al-Abdulla City - Block 1 - St 124 - Parcel 654 - House 6 - PACI NO 93129347,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030784,4978786,1908,S3,JAH,"JAHRA, TAYMA,BLOCK-1 ,STREET-1 CO-OP 1",Standby DG,Major / Site Down,Site Down,Jan,1/6/2026,1/6/2026,yes,close,NO,"MDG turned off by local residents-Team visited site and found local residents turned off MDG at site and not allowing team to start MDG, Again our team visited and found local resideny is not there, Now team started our MDG at site. Alarm cleared. ",1,0,Standard,0,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030788,4978795,1084,S4,JAH,"SUBIYA,Subiya-MOI Communications Engineering Department(CED) Compound.",Standby DG,Major / Site Down,Rectifier Major,Jan,1/6/2026,1/6/2026,,close,NO,"Its Al bahar DG-Its Al bahar DG, Please divert to Al bahar.",0,0,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030798,4978811,1914,S4,JAH,"AMGHARA, BLK 2,Industrial Area ,Inside the Company Compound.",AC,High Temp 32C,High Temperature 32C,Jan,1/6/2026,1/6/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, terminal wire repalced, outdoor condensor fan blade replaced, Gas charged 2 KG. Alarm cleared. ",0,1,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030804,4978823,1120,S4,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030806,4978868,4802,S2,JAH,"KABD,KABD MOI,In front of the Scientific research area Main gate.",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,yes,close,YES,"MEW Power Failure - Team visited and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Team found Stand by DG didn't start due to DG battey faulty, need to be replace, team started Stand by DG, Presently MEW power restored at site. Now alarm cleared.",1,1,Standard,0,1,2,1/6/2026,2026,1,6,Tuesday
NOCINC0006030808 ,4978890,860,S4,JAH,"MUTLA, BLOCK-12, TEMP SITE",Rectifier,Major / Phase Fail,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,yes,close,NO,Alarm checking-Team visited site for alarm checking/completed. Alarm cleared. ,1,0,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030809,No TT,5971,S4,JAH,"ABDALLY, block 4 FARM,",AC,Frequency / Load / Other,spare parts,Jan,1/6/2026,1/6/2026,,close,YES,"AC PM-AC control panel, AC 1 contactor replaced and AC PM completed. Alarm cleared. ",0,1,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030815,4978910,383,,JAH,"MUTLAA,SOUTH MUTLA,Near to Chineese camp.",Battery,,Low Fuel Alarm,Jan,1/6/2026,1/6/2026,,close,NO,  Battery alarm connection - Team visited at site for battery alarm connection.  Now alarm cleared.,0,0,Standard,0,1,,1/6/2026,2026,1,6,Tuesday
NOCINC0006030819 ,4978952,804,S4,JAH,"SUBIYA,SUBBIYA ROAD ,Desert area ",DG,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,yes,close,YES,"Planed Activity-Our team is going site for FIP replacement activity, now team connected MDG at site. Alarm cleared. ",1,1,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030823,4978961,5794,S4,JAH,Jahra - Block 4 - St 3 Lane 3 - Parcel 9123 - PACI NO 92037184,Battery,,Low Fuel Alarm,Jan,1/6/2026,1/6/2026,yes,close,NO,  Battery alarm connection - Team visited at site for battery alarm connection.  Now alarm cleared.,1,0,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030825,4978968,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/6/2026,1/6/2026,,close,NO,"Alarm checking, Our team visited at site for alarm checking, now completed ",0,0,Standard,0,1,,1/6/2026,2026,1,6,Tuesday
NOCINC0006030850 ,4979225,1288,S4,JAH,"SAAD AL-ABDALLA,ABDALLA,BLK-9,ST-911,H-215",MEW,Major / Site Down,Rectifier Major,Jan,1/7/2026,1/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030851 ,4979267,139,,JAH,"JABER AL AHMAD, BLOCK-6, STREET - 646 , HOUSE- 479",MEW,Major / Site Down,Rectifier Major,Jan,1/7/2026,1/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/7/2026,2026,1,7,Wednesday
NOCINC0006030854,4979237,1091,S4,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Jan,1/7/2026,1/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030854,4979237,1091,S4,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Jan,1/7/2026,1/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030870,4979393,1097,S4,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,yes,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",1,0,Standard,0,1,4,1/7/2026,2026,1,7,Wednesday
NOCINC0006030871,4979406,302,,JAH,"JABER AL AHMAD, N2 BLOCK -6 ,Near the Round pot.",DG,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to Air Lock / rectified  and started dg . Now alarm clear ,0,0,Standard,0,1,,1/7/2026,2026,1,7,Wednesday
NOCINC0006030884 ,4979744,5905,S4,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/8/2026,1/8/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between  MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/8/2026,2026,1,8,Thursday
No TT,No TT,1908,S3,JAH,"JAHRA, TAYMA,BLOCK-1 ,STREET-1 CO-OP 1",3rd Party,,Rectifier Major Radio_,Jan,1/8/2026,1/8/2026,yes,close,NO,Power connected from ooredoo DG/MDG Disconnected-Our team attended site and connected power from Ooredoo DG & Disconnected our MDG from site. Alarm cleared. ,1,0,Standard,0,1,3,1/8/2026,2026,1,8,Thursday
NOCINC0006030895,4979806,1943,S4,JAH,"SAAD AL-ABDALLA,BLK-4 ,STREET-431,PRIVATE HOUSE BUILDING- AHMAD ALAZMI",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/8/2026,1/8/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030899 ,4979782,1855,S2,JAH,"SULAIBIYA,Industrial - 2 ,Sulabiya Co-operative Super Market.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/8/2026,1/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030905 ,4979867,1893,S4,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Major,Jan,1/8/2026,1/8/2026,,close,NO,"Fire incident / Building breaker off / Our team visited at site and found fire incident  happened in Building due to which they turned off building Breaker, presently they turned it on . Now alarm clear ",0,0,Standard,0,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030923 ,4980126,1893,S4,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,MEW Power Failure -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030927 ,4980173,808,S4,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",1,0,Standard,0,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030929 ,4980203,1249,S4,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",AC,Aircon 2 Alarm,Aircon2,Jan,1/9/2026,1/9/2026,yes,close,YES,AC issue  /  Our team visited at site and found AC 2 indoor motor faulty / replaced . Now alarm clear ,1,1,Standard,0,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030931,4980192,1963,S4,JAH,"SLAYIA JAHARA, CENTRE POINT",AC,Frequency / Load / Other,Ambient Low Humidity,Jan,1/9/2026,1/9/2026,yes,close,YES,AC issue  -  AC 1 condenser fan blade broken /replaced and condenser motor faulty need to replace . Now alarm clear ,1,1,Standard,0,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006030965,4980641,1090,S1,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,1,1,1/10/2026,2026,1,10,Saturday
NOCINC0006030964,4980640,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Our team is on the way to connect spare DG, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,1,1,1/10/2026,2026,1,10,Saturday
NOCINC0006031000,4981039,1263,S3,JAH,"JABER AL AHMAD ,Block-1,Street-116 ,MOH CLINIC Compound.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio / Low dc,Jan,1/11/2026,1/11/2026,yes,close,NO,Rectifier  controller hanged-Our team visited at site and found rectifier  controller hanged / reset . now alarm clear ,1,0,Standard,0,1,3,1/11/2026,2026,1,11,Sunday
NOCINC0006031003,4981097,166,,JAH,"JABER AL AHMAD,N-1, A-5,STREET - 447 ,  QASIMA-243",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/11/2026,1/11/2026,,close,NO,"MEW maintenance/Local residency - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. We can't connect MDG as site is located inside local residency, Presenlty MEW power restored. alarm cle",0,0,Standard,0,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031006 ,4981101,1006,S1,JAH,"ABDALLY,Abdally Farm Area ,Viva & Ooreedo sharing the same Tower.",Standby DG,DA on Load,DA on Load,Jan,1/11/2026,1/11/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,1,1,1/11/2026,2026,1,11,Sunday
NOCINC0006031004 ,4981099,1015,S4,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031005,4981100,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - Team visited site with MDG and found MEW power failure there. While connecting MDG MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031016,4981216,5110,S4,JAH,"MUTLA N8,BLOCK-2, ST-224",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031023,4981188,1003,S4,JAH,"SALMY, NAIF POULTRY FARM",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031024,4981265,4380,S4,JAH,"SALMY,Inside the Private Farm Compound ,Haris no:99062462",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031025,4981189,1075,S4,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031030 ,4981344,880,S2,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,alarm checking - Our team visited at site for alarm checking . Now completed ,1,0,Standard,0,1,2,1/11/2026,2026,1,11,Sunday
NOCINC0006031047 ,4981407,4811,S4,JAH,"UM QADIR,MEW UM QUDAIR Q ,Near to the Compound wall of MEW.",AC,High Temp 32C,High Temperature 32C,Jan,1/9/2026,1/9/2026,yes,close,YES,"AC issue - our team attended site and found Ac1 indoor PCB Hanged, reset. AC 2 indoor motor and blower faulty need to replace. Now site is clear.",1,1,Standard,0,1,4,1/9/2026,2026,1,9,Friday
NOCINC0006031043,4981400,910,S4,JAH,Abdally,Standby DG,Other,Phase L2 Overvoltage,Jan,1/11/2026,1/12/2026,yes,close,NO,Access issue/ATS hanged- Al bahar team connected their DG and disconnected our MDG but site was down. later our team visited site but unable to  open shelter door lock due to Zain access reader issue. Zain security will send their team tomorrow to resolve the issue. same time we will send our team a,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031053,4981554,1952,S4,JAH,"JAHRA, MOH hospital,Water Tank.",AC,Aircon 3 Alarm,Aircon3,Jan,1/12/2026,1/12/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031055,4981511,4380,S4,JAH,"SALMY,Inside the Private Farm Compound ,Haris no:99062462",MEW,Minor / Radio,Low DC Voltage Radio,Jan,1/12/2026,1/12/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031058,4981520,5105,S4,JAH,"Al Mutla 9, Block-4, Parcel-14",AC,Frequency / Load / Other,Heavy Load Warning,Jan,1/12/2026,1/12/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031077 ,4981666,1952,S4,JAH,"JAHRA, MOH hospital,Water Tank.",Other,,Aircon3,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031078,4981667,337,,JAH,"JAWAKHER AL JAHRA, BLOCK-2, TEMP SITE",Fuel/FFS,,l:Under Fuel Level,Jan,1/12/2026,1/18/2026,,close,NO,"we will fill fuel as our schedule, presently team filled fuel by tanker . Now alarm clear ",0,0,Standard,0,1,,1/12/2026,2026,1,12,Monday
NOCINC0006031082,4981683,1005,S1,JAH,"ABDALLY,Abdally Al-Quashianya Farm Area",Standby DG,DA on Load,DA on Load,Jan,1/12/2026,1/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,1,1/12/2026,2026,1,12,Monday
NOCINC0006031083,4981693,1284,S4,JAH,Saad Al Abdullah City– Block 8 – St 871 – parcel 43 – house 14 – PACI no : 93422869,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031085,4981690,1089,S1,JAH,"ATRAF,Salmi Road AGR,Near to Viva 4 leg Tower",Standby DG,DA on Load,DA on Load,Jan,1/12/2026,1/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,1,1/12/2026,2026,1,12,Monday
NOCINC0006031087 ,4981630,1090,S1,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Jan,1/12/2026,1/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,1,1/12/2026,2026,1,12,Monday
NOCINC0006031086,4981631,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure / Spare DG Connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we connected spare DG at site. Now alarm cleared.,0,0,Standard,0,1,1,1/12/2026,2026,1,12,Monday
NOCINC0006031089 ,4981750,1826,S4,JAH,"SULAIBIYA,Customs Cargo Sulaibiya,Sulabiya Industrial Area-2,Inside the Compound of Cargo Office.",AC,Aircon 1 Alarm,:Aircon1,Jan,1/12/2026,1/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031090 ,4981769,1805,S4,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW  Power Failure / MDG connected  -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031094,4981781,5129,S4,JAH,Al Mutlaa Residential 9 - Block 3 - St 322 - Parcel 335 - House 335 - PACI NO 95770859 - Unit PACI NO22341025,MEW,Major / Site Down,Low Fuel Alarm,Jan,1/12/2026,1/12/2026,yes,close,NO,"Alarm configuration  -  our team visited at site for alarm configuration, Now they completed. Alarm cleared. ",1,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031099,4981821,5130,S4,JAH,Al Mutlaa Residential 5 - Block 3 - St 316 - Parcel 195 - House 195 - PACI NO 95941873 - Unit PACI NO22403599,MEW,Major / Site Down,Low Fuel Alarm,Jan,1/12/2026,1/12/2026,,close,NO,"Alarm configuration  -  our team visited at site for alarm configuration, Now they completed. Alarm cleared. ",0,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031105 ,4981830,1952,S4,JAH,"JAHRA, MOH hospital,Water Tank.",AC,Frequency / Load / Other,AC 3,Jan,1/12/2026,1/12/2026,,close,YES,AC issue  - Ac 3 outdoor unit gas pipe valve pin leak repaired and compressor heat up made it cool and gas charged 1.5KG. now alarm clear ,0,1,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031114,4981967,1075,S4,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",AC,Aircon 3 Alarm,Aircon3&2,Jan,1/12/2026,1/12/2026,yes,close,YES,"AC issue  - Our team visited at site and found AC 2&3 Breaker tripped/ Reset, Ac 3 compressor faulty need to replace . Now alarm clear ",1,1,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031118,4982010,1805,S4,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",MEW,Major / Site Down,Major,Jan,1/12/2026,1/12/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031126,4982177,1072,S4,JAH,"MAGHASEL,Maghasel MOD",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,YES,"Access issue/No fuel/MEW power failure-As the site is located in MOD. Our team visited site in morning and with the help of Mr. Khaled team got access. Team found MEW power failure was there and Stand by DG didn't start due to no fuel, Later mew power restored but power didn’t tranfer due to ATS han",1,1,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031134 ,4982225,371,,JAH,"MUTLAA,SOUTH MUTLA,Chineese NEW PROJECT Yard Compound, CGGC CO. CONTACT. 94072333",3rd Party,,Low DC Voltage Radio,Jan,1/13/2026,1/13/2026,,close,NO,"Ooredoo DG No fuel/Our MDG connected-Its power sharing site with ooredoo, our team visited and found their DG stopped due to No fuel, Presently we mobilized and connected MDG at site. Alarm cleared. ",0,0,Standard,0,1,,1/13/2026,2026,1,13,Tuesday
NOCINC0006031145 ,4982268,1893,S4,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031146,4982279,4048,S4,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,Battery,,Low Fuel Alarm,Jan,1/13/2026,1/13/2026,yes,close,NO,Alarm checking-Team visited site for alarm checking/completed. Alarm cleared. ,1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031165,4982385,378,,JAH,"Abdally Road, Opp to Mutla Area, Temp Site",Fuel/FFS,,Under Fuel Level,Jan,1/13/2026,1/14/2026,,close,NO,we will fill fuel as our schedule comes on presently team filled fuel by tanker . Now alarm clear ,0,0,Standard,0,1,,1/13/2026,2026,1,13,Tuesday
NOCINC0006031168 ,4982543,371,,JAH,"MUTLAA,SOUTH MUTLA,Chineese NEW PROJECT Yard Compound, CGGC CO. CONTACT. 94072333",DG,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,,close,YES,Planed Activity   - Our team visited at site and installed our dg and Disconnected MDG from site . Now alarm clear ,0,1,Standard,0,1,,1/13/2026,2026,1,13,Tuesday
NOCINC0006031188,4982754,4802,S2,JAH,"KABD,KABD MOI,In front of the Scientific research area Main gate.",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Our team is on the way to check stand by DG, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,2,1/14/2026,2026,1,14,Wednesday
NOCINC0006031200,No TT,1281,S4,JAH,"Saad Al-Abdulla - Block 8 - St 886 - Parcel 900056 - PACI NO 93564912, COOP B",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,"Our Main breaker faulty/MDG connected-Team visited and found our Main breaker faulty inside electrical room.Presently we connected MDG at site, AC 3 alarm  is a false alarm, which is generating from BTS, please divert this issue. ",0,0,Standard,0,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031211 ,4982885,4802,S2,JAH,"KABD,KABD MOI,In front of the Scientific research area Main gate.",Standby DG,DA on Load,DA on Load,Jan,1/14/2026,1/14/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,1,2,1/14/2026,2026,1,14,Wednesday
NOCINC0006031212,4982887,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,yes,close,NO,Planed Activity   - Our team visited at site for ATS inspection /now completed. Now alarm clear ,1,0,Standard,0,1,1,1/14/2026,2026,1,14,Wednesday
NOCINC0006031216 ,4982955,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Standby DG,DA on Load,DA on Load,Jan,1/14/2026,1/14/2026,,close,NO,alarm checking- Our team visited at site for alarm checking . Now completed ,0,0,Standard,0,1,,1/14/2026,2026,1,14,Wednesday
NOCINC0006031219,4982993,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",DG,Other,DA on Load,Jan,1/14/2026,1/14/2026,yes,close,NO,"MOP was there due to which battery went down due to which Da on load alarm active,presently battery charged and now alarm clear ",1,0,Standard,0,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031226,4982976,809,,JAH,"KABD, BLK5, Near to Viva and Ooreedo Tower.",DG,Other,DA on Load,Jan,1/14/2026,1/14/2026,,close,NO,team visited at site for RMS alarm checking . Now alarm clear ,0,0,Standard,0,1,,1/14/2026,2026,1,14,Wednesday
NOCINC0006031232,4983135,348,,JAH,"ABDALLY, NBTC Company Yard Compound",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/15/2026,1/15/2026,,close,NO,Al bahar DG/No fuel-AL Bahar team attended site and reported their DG stopped due to no fuel. Presently our team filled fuel temperary and started the Al bahar DG. Alarm cleared. ,0,0,Standard,0,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031233,4983213,365,,JAH,"JAHRA,QASAR, BLK-3, ROAD-80, BESIDE VIVA SITE",DG,Major / Site Down,Rectifier Major Radio,Jan,1/15/2026,1/15/2026,,close,NO,"Solar site-Our team visited site and found solar DG is running at site, team is unable to check the issue due to Enertech shelter is locked and key is available with Enertech team, our team called him but he is not answering phone, Presently our team started outside DG. alarm cleared. ",0,0,Standard,0,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031240 ,4983185,129,,JAH,"SALMY,SALMY road side , Sharing with existing wataniya site 0606A",3rd Party,,:Rectifier Major Radio,Jan,1/15/2026,1/15/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Presently we mobilized MDG to site in between they completed their work .now alarm alarm clear ",0,0,Standard,0,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031257,4983468,812,,JAH,"MUTLAA,MUTLA'A AREA ,Inside the Desert.",DG,Major / Site Down,Major,Jan,1/15/2026,1/15/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to Air Lock / rectified  and started dg . Now alarm clear ,0,0,Standard,0,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031259 ,4983481,1264,S4,JAH,"Jaber Al-Ahmad - Block 1 - St 175 - Parcel 900003 - PACI NO 93510973, COOP",AC,Aircon 2 Alarm,Aircon2,Jan,1/15/2026,1/15/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031263 ,4983550,1035,S1,JAH,"UM AL NIQA,MUNCIPALITY ,Deep Desert.",DG,Major / Site Down,Rectifier Major Radio,Jan,1/15/2026,1/16/2026,yes,close,NO,"DG issue - our team attended site and reported DG stoped dueto under frequency, team adjusted and rectified the issue.now site is clear.",1,0,Standard,0,1,1,1/15/2026,2026,1,15,Thursday
NOCINC0006031277,4983629,5789,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major,Jan,1/16/2026,1/16/2026,,close,YES,"MEW program shut down/MDG connected-Team visited site and found MEW power failure in the area due to program shut down. Presently we mobilized and connected MDG at site but again MDG tripped, team found MDG tripped  due to harness faulty/repaired and started MDG. alarm cleared. ",0,1,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031284 ,4983657,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,NO,MEW program shut down/MDG Connected-Team visited site and found MEW power failure in the area due to program shut down. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031286,4983660,1092,S1,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,NO,"MEW Power Failure/ATS hanged - Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG didn't start due to ATS hanged/reset, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,1,1/16/2026,2026,1,16,Friday
NOCINC0006031291,4983671,1826,S4,JAH,"SULAIBIYA,Customs Cargo Sulaibiya,Sulabiya Industrial Area-2,Inside the Compound of Cargo Office.",AC,Aircon 1 Alarm,Aircon1 Repeating,Jan,1/16/2026,1/16/2026,yes,close,YES,"AC Issue-AC 1 suction line flair nut leak/repaired, Gas charged 2KG. Alarm cleared. ",1,1,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031298,4983737,5789,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,MAjor,Jan,1/16/2026,1/16/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031299 ,4983795,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031304 ,4983802,812,,JAH,"MUTLAA,MUTLA'A AREA ,Inside the Desert.",DG,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,NO,DG issue - Our team visited at site and found DG stopped due to low frequency/ frequency adjusted and started dg . Now alarm clear ,0,0,Standard,0,1,,1/16/2026,2026,1,16,Friday
NOCINC0006031306 ,4983785,1034,S1,JAH,"RAWDATEEN,Rawdatain Mincipality",Standby DG,Major / Site Down,Major,Jan,1/16/2026,1/16/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start due to start failure due to starting motor stuck/rectified and started DG , Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,1,1/16/2026,2026,1,16,Friday
NOCINC0006031313,4983897,1264,S4,JAH,"Jaber Al-Ahmad - Block 1 - St 175 - Parcel 900003 - PACI NO 93510973, COOP",AC,Aircon 2 Alarm,Aircon2,Jan,1/16/2026,1/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031312,4983840,370,,JAH,"SULAIBIYA, BLOCK-1 AGRICULTURE, TEMP SITE",Fuel/FFS,,Low Fuel Level,Jan,1/16/2026,1/17/2026,,close,NO,"Fuel filled by tanker-we will fill fuel as per our scheduel  comes, Presently our team filled fuel by tanker. Alarm cleared. ",0,0,Standard,0,1,,1/16/2026,2026,1,16,Friday
NOCINC0006031316,4983907,1092,S1,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Jan,1/16/2026,1/16/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,1,1/16/2026,2026,1,16,Friday
NOCINC0006031331 ,4984078,1910,S4,JAH,"JAHRA, QASER, TEACHERS SOCIETY ,Near to road side.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,yes,close,NO,"MEW maintenance/access issue - Team visited the site and but couldn't get access to site due to building is closed, As well team found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alar",1,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031342,4984040,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,YES,"Plan activity-Team visited site for ATS troubleshooting work, completed. Also Mother board faulty, replaced with repaired one, ATS mechanism coil replaced, ATS Mechanism, relay faulty/replaced 2nos, 3 core cable, 1.5 M. installed 30 meter. Team completed but FAF active, team visited and and connecte",0,1,Standard,0,1,1,1/17/2026,2026,1,17,Saturday
NOCINC0006031355,4984132,1034,S1,JAH,"RAWDATEEN,Rawdatain Mincipality",Standby DG,DA on Load,DA on Load,Jan,1/17/2026,1/17/2026,yes,close,NO,Plan activity-Team visited site for DG inspaction. Now completed ,1,0,Standard,0,1,1,1/17/2026,2026,1,17,Saturday
NOCINC0006031364,4984225,4791,S4,JAH,"Salmi Road, Low cost city - Kharrafi project",DG,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,"Rectifier issue - Our dg team visited at site and found dg running normally, Later Dg team coordinated with power with power team and found  Rectifier voltage dropped, reset rectifier. Later Ac team attended site and checked All Ac working properly. Now site is clear.",0,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
