Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006032101 ,4992364,1983,S3,JAH,"JAHRA QASR, BLCOK-3,Naseem Co-op Society ,Qasar Supermarket .",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/1/2026,2/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,3,2/1/2026,2026,2,1,Sunday
NOCINC0006032110 ,No tt,626,,JAH,"Salmi road, new project,  First Group General Contracting",Other,,Rectifier Major & Minor After DG PM,Feb,2/1/2026,2/1/2026,,close,NO,"Al bahar DG PM  -  Al bahar team visited at site for DG PM they completed but major/Minor still active, presenrtly our power team visited at site and alarm reconfigured . Now alarm clear ",0,0,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032118 ,4992487,1496,,JAH,"JAHRA,JAHRA ISLAMIC SOCIETY ,BLOCK -1 ,STREET-2.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/1/2026,2/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032120,4992667,302,,JAH,"JABER AL AHMAD, N2 BLOCK -6 ,Near the Round pot.",AC,Aircon 2 Alarm,Aircon2,Feb,2/1/2026,2/2/2026,,close,YES,"Ac issue - our team attended site and reported Ac 2 leakage, repaired and gas charged 2.5 Kg. presantly site is clear.",0,1,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032130,4993357,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/2/2026,2/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032131,4993365,1243,,JAH,"SAAD AL-ABDALLA,BK 9,Street-1, MEW-B Compound.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Our MDG team reached with MDG while connecting MDG, MEW power restored at site. alarm cleared. ",0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032133 ,4993372,1962,S3,JAH,"Qasr - Block 1 - St 2 - Parcel 900014 - PACI NO 91240703, COOP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,3,2/2/2026,2026,2,2,Monday
NOCINC0006032135,4993406,4879,S4,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Feb,2/2/2026,2/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032142 ,4993438,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Feb,2/2/2026,2/23/2026,,close,NO,MEW phase missing/stand by DG running-Our team visited site for Da on load alarm connection/competed and found two phase missing from MEW and stand by DG running at site. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032157 ,4993656,1908,S3,JAH,"JAHRA, TAYMA,BLOCK-1 ,STREET-1 CO-OP 1",AC,High Temp 32C,High Temperature 32C,Feb,2/2/2026,2/2/2026,,close,YES,"AC issue - Our team visited at site and found AC 2 outdoor motor faulty removed and fixed in AC 1, and  AC 1  outdoor motor removed and fixed in AC 2, AC 2 compressor Heat up Made it cool . Now alarm clear ",0,1,Standard,0,2,3,2/2/2026,2026,2,2,Monday
NOCINC0006032160,4993668,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/2/2026,2/2/2026,,close,NO,AC issue - Portable AC PCB hanged /Reset . Now alarm clear ,0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032153,4993600,928,,JAH,"SAAD AL-ABDALLA,Blk-9,Street -923,Near to the Viva Monopole Tower.",AC,High Temp 32C,HT32,Feb,2/2/2026,2/2/2026,,close,NO,"Al bahar team visited at sie for CM activity they completed but HT32 still active, Presently our team visited at site and temprature Thermostate audjusted . Now alarm clear ",0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032171,4993976,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032178,4994019,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032179,4994076,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,"MEW program shut down-Our MDG team visited and found MEW power failure in the area due to program shut down. Also our team couldn't get access due to main gate is closed and team couldn'find any one, Same informed CL Mr. Khaled. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032198 ,4994222,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW program shut down-MEW power failure in the area due to program shut down. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032203 ,4994241,1003,,JAH,"SALMY, NAIF POULTRY FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032209 ,4994310,5785,S4,JAH,"ABDALLY, PRIVATE FARM, Block 5 - Parcel 13 - PACI NO 91552213 - Unit PACI NO14654881",AC,Frequency / Load / Other,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032222 ,4994458,5785,S4,JAH,"ABDALLY, PRIVATE FARM, Block 5 - Parcel 13 - PACI NO 91552213 - Unit PACI NO14654881",MEW,Major / Site Down,MAjor,Feb,2/3/2026,2/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032225 ,4994424,1091,,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Feb,2/3/2026,2/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032226 ,4994426,125,,JAH,"ABDALLY, BLOCK-3",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032227,4994428,4016,S4,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,2,4,2/3/2026,2026,2,3,Tuesday
NOCINC0006032192,4994121,343,,JAH,"SUBIYA,SUBIYA ROAD, OPP TO RADIO STATION, BESIDE VIVA SITE",DG,Other,DA on Load,Feb,2/3/2026,2/4/2026,,close,NO,"Battery charngng - Team visited site and found DA on Load alarm is still active as the battery chaarging not complete, Again our team visited site and found battery charging is still going on, now its completed. Alarm cleared. ",0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032246,4994652,1907,S2,JAH,"JAHRA, QASER,BLOCK-4A ,STREET-2, CO-OP 4B",MEW,Major / Site Down,Radio Site Down,Feb,2/4/2026,2/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,2,2/4/2026,2026,2,4,Wednesday
NOCINC0006032247,4994658,4676,S4,JAH,Abdally - Block 1 - Parcel 5B - PACI NO 91650809,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032256,4994724,4879,S4,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Feb,2/4/2026,2/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032266,4994812,1015,,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032282 ,4994865,5978,S4,JAH,"TAIMA, BLOCK-9, ST-917, COOP",MEW,Minor / Radio,Rectifier Minor Radio,Feb,2/4/2026,2/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032306,4995121,1015,,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",AC,Aircon 2 Alarm,Aircon2,Feb,2/4/2026,2/4/2026,,close,NO,"false alarm - AC 2 is a false alarm which is generating from BTS, please divert this issue to concern team.",0,0,Standard,0,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032307 ,4995125,125,,JAH,"ABDALLY, BLOCK-3",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032308 ,4994957,1953,S1,JAH,"JAHRA, WAHA ,BLOCK-1 ,ROAD-2 ,NEAR Waha Secondary School, CO-OP",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/4/2026,2/4/2026,yes,close,NO,team visited at site for battery PM now completed ,1,0,Standard,0,2,1,2/4/2026,2026,2,4,Wednesday
NOCINC0006032309 ,4995137,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,Frequency / Load / Other,Low Temperature,Feb,2/4/2026,2/4/2026,yes,close,NO,Temperature adjusted-Team attended site and temperature adjusted. Now alarm clear ,1,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032310,4995140,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Feb,2/4/2026,2/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032315,4995259,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,Aircon 2 Alarm,Aircon2,Feb,2/4/2026,2/4/2026,yes,close,NO,Temperature adjusted-Team attended site and temperature adjusted. Now alarm clear ,1,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032309,4995137,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,Frequency / Load / Other,Low Temperature,Feb,2/4/2026,2/4/2026,yes,close,NO,Temperature adjusted-Team attended site and temperature adjusted. Now alarm clear ,1,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032320,4995343,4879,S4,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Feb,2/4/2026,2/5/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032328,4995388,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,Aircon 2 Alarm,Aircon2 Repeating,Feb,2/5/2026,2/5/2026,yes,close,YES,"Access Issue/Local Residency/AC Issue-Our team visited site and found there is an access at site, As site is located inside local residency. Our team got acess in morning and found AC 2 Indoor PCB faulty/need to be replace, alarm cleared. ",1,1,Standard,0,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032339,4995521,4001,S4,JAH,"UM-AL HATATIL,ALRAHAYA MOI,Near to the old Oil Storage Tank ,Deep Desert.",DG,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,yes,close,YES,"Planned Activity-Our team is visited site for DG troubleshooting work, now they completed, also DG Adel Pooly replaced 1 nos, Controller releay replaced 2nos. DC Carbon bush replaced 1nos. And DC harness replared. Alarm cleared.",1,1,Standard,0,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032354 ,4995625,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG didn't start, we informed our DG team to check the issue, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032358,4995679,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Feb,2/5/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032360,4995708,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,RMS checking-Team visited site for RMS alarm checking ( removed fuel alarm cable from fuel tank) completed alarm cleared. ,0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032361,4995683,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/5/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032373,4995733,4879,S4,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Feb,2/5/2026,2/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032376,4995805,387,,JAH,"SALMY,SINO Hydro company - SALMY Road ,Desert Area.",Other,,site down,Feb,2/5/2026,2/5/2026,,close,NO,its sharing site with Ooredoo . Now site is clear ,0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032398,4996334,371,,JAH,"MUTLAA,SOUTH MUTLA,Chineese NEW PROJECT Yard Compound, CGGC CO. CONTACT. 94072333",AC,High Temp 32C,High Temperature 32C,Feb,2/6/2026,2/6/2026,,close,NO,AC Issue-Team visited site and founf AC 2 PCB hanged / reset. Alarm cleared.,0,0,Standard,0,2,,2/6/2026,2026,2,6,Friday
NOCINC0006032400 ,4996468,4879,S4,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,:DA on Load,Feb,2/6/2026,2/6/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,4,2/6/2026,2026,2,6,Friday
NOCINC0006032404 ,4996548,1264,,JAH,"Jaber Al-Ahmad - Block 1 - St 175 - Parcel 900003 - PACI NO 93510973, COOP",AC,Aircon 2 Alarm,Aircon2,Feb,2/6/2026,2/6/2026,,close,NO,AC Issue-Team visited and AC 2 Gas charged 1KG. Alarm cleared. ,0,0,Standard,0,2,,2/6/2026,2026,2,6,Friday
NOCINC0006032407,4996593,849,,JAH,"SUBIYA,Desert area ,Near to the Viva and Ooreedo Sites.",3rd Party,,Rectifier Major Radio,Feb,2/6/2026,2/6/2026,,close,NO,its sharing site with Ooredoo . Now site is clear ,0,0,Standard,0,2,,2/6/2026,2026,2,6,Friday
NOCINC0006032421,4996874,4857,S2,JAH,"KABD MAIN ROAD,OPP CO.OP,Industrial Area.",Standby DG,DA on Load,DA on Load,Feb,2/7/2026,2/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,2,2/7/2026,2026,2,7,Saturday
NOCINC0006032428,4996924,130,,JAH,"Jaber Al-Ahmad - Block 6 - St 651 - Parcel 900032 - PACI NO 94378644, COOP A4.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,"Access Issue/Due to Rain Sub DB main breake tripped-Our team visited site but couldn't get access due to cooperative is closed, Again our team visited site with MDG and got access, Team found sub DB main breaker tripped inside electrical room due to Rain, team reset it. alarm cleared.  ",0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032429 ,4996935,4047,S4,JAH,"Jaber Al-Ahmad - Block 6 - St 603 - Parcel 900029 - PACI NO 94378505, COOP BRANCH",AC,Aircon 2 Alarm,Aircon2,Feb,2/7/2026,2/7/2026,yes,close,NO,"AC Issue due to Rain- Team visited site and found AC 2 breaker tripped due to rain, team reset it. Alarm cleared. ",1,0,Standard,0,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032443,4997048,4879,S4,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Feb,2/7/2026,2/7/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032453,4997146,1097,,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032457 ,4997177,4879,S4,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Feb,2/7/2026,2/7/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032475,no tt,387,,JAH,"SALMY,SINO Hydro company - SALMY Road ,Desert Area.",Fuel/FFS,,Fuel theft,Feb,2/8/2026,2/8/2026,,close,NO,"False alarm -fuel theft is a false alarm which is generating from BTS, please divert this issue to concern team.",0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032483,4997645,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/8/2026,2/8/2026,,close,NO,MEW program shut down/MDG connected-Team visited and found MEW power failure in the area due to program shut down. Presently we connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032484 ,4997646,1263,,JAH,"JABER AL AHMAD ,Block-1,Street-116 ,MOH CLINIC Compound.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/8/2026,2/8/2026,,close,NO,Rectifier controller hanged-Team visited site and found rectifier controller hanged/reset. Alarm cleared. ,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032494,4997675,130,,JAH,"Jaber Al-Ahmad - Block 6 - St 651 - Parcel 900032 - PACI NO 94378644, COOP A4.",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/8/2026,2/8/2026,,close,NO,MEW Power Failure/MDG connected - Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032499,4997750,5794,S4,JAH,Jahra - Block 4 - St 3 Lane 3 - Parcel 9123 - PACI NO 92037184,AC,High Temp 32C,High Temperature 32C,Feb,2/8/2026,2/8/2026,yes,close,NO,AC issue - Our team attended site and updated AC2 PCB hang / reset and AC2 need to Gas charge. Now alarm cleared.,1,0,Standard,0,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032501,4997820,992,,JAH,"Abdally farms, block 1",AC,Frequency / Load / Other,BMU Missing,Feb,2/8/2026,2/8/2026,,close,NO,"Before battery was missing - Battery is not available there due to which BMU Missing alarm appearing, and alarm is reporting  due to battery missing at site and we are unable to clear the alarm.",0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032509,4997855,130,,JAH,"Jaber Al-Ahmad - Block 6 - St 651 - Parcel 900032 - PACI NO 94378644, COOP A4.",Other,,Rectifier Major Radio,Feb,2/8/2026,2/8/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032546,4998244,1075,,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032548 ,4998311,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/9/2026,2/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032552 ,4998401,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,MEW program shut down-Team visited site with MDG and found MEW power failure in the area due to program shut down. MDG team reached at site with MDG and found MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032551,4998402,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Feb,2/9/2026,2/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032556,4998443,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,,close,NO,"3rd Party DG No fuel/MDG Connected-Its power sharing site with ooredoo, their team attended site and reported No fuel in their DG. Presently we mobilized and connected MDG at site. Alarm cleared. ",0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032557,4998493,1006,,JAH,"ABDALLY,Abdally Farm Area ,Viva & Ooreedo sharing the same Tower.",Standby DG,DA on Load,DA on Load,Feb,2/9/2026,2/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032564,4998459,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Feb,2/9/2026,2/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032566 ,4998469,4056,S2,JAH,"Nasseem - Block 4 - St 12 - Parcel 900007 - PACI NO 95409537, COOP-A, Nasemm Branch-10.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/9/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,2,2/9/2026,2026,2,9,Monday
NOCINC0006032571,4998548,1957,S3,JAH,"JAHRA,BLOCK-2,STREET-2, MUBARAK COMMERCIAL CENTER",AC,High Temp 32C,High Temperature 32C,Feb,2/9/2026,2/9/2026,,close,YES,"Access Issue-Our team visited site but couldn't get access due to roof top door is closed, Team couldn't find harries over there. Same informed CL Mr. Khaled. Presently team got access and found AC1 condenser fan blade replaced and Gas charge 1 KG and AC 2 charging pin leak repaired and Gas charge 1",0,1,Standard,0,2,3,2/9/2026,2026,2,9,Monday
NOCINC0006032575 ,4998600,1010,,JAH,"BOUBYAN,Bubiyan Island MOD,Inside the Boubyan Island MOD.",Rectifier,Minor / Low DC / Fuse,"Rectifier Minor and rectifier Protection alarm active, after Al bahar DG PM",Feb,2/9/2026,3/11/2026,,close,NO,"Access Issue/After Al bahar PM Minor alarm active - After Al bahar DG PM  Rectifier Minor alarm active and there is an access issue at site, As site is located Inside the Boubyan Island MOD. We need access pass to enter the site, Same informed CL Mr. Khaled. Self Cleared - As per KWT NOC there is no",0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032579 ,4998724,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Feb,2/9/2026,2/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032586,4998849,4809,S1,JAH,"KABD, POLICE STATION,Inside the Police station Compound ,Near to the Viva and Ooreedo Towers.",Standby DG,Other,"AC123, FAF, Low DC",Feb,2/9/2026,2/10/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start  due to air intake, team rectified the issue and started DG.  Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,1,2/9/2026,2026,2,9,Monday
NOCINC0006032591,4998997,348,,JAH,"ABDALLY, NBTC Company Yard Compound",Other,,Load,Feb,2/10/2026,,,close,NO,"Bad weather / issue not related to power  - Al Bahar team visited site and reported their DG was running normally so we mobilized our team to the site but due to heavy fog and site located in desert our team could not mobilize on site as the teamcould not move to the site, presantly  our team reache",0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032600,4999355,1015,,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032602 ,4999395,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG didn't start, we informed our DG team to check the issue, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032601 ,4999394,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032603 ,4999356,1006,,JAH,"ABDALLY,Abdally Farm Area ,Viva & Ooreedo sharing the same Tower.",Standby DG,DA on Load,DA on Load,Feb,2/10/2026,2/10/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032604 ,4999361,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW program shut down/MDG connected-Team visited and found MEW power failure in the area due to program shut down. Presently we connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032618 ,4999428,1000,,JAH,"SALMY, 35th SHAHEED ARMOUR BRIGADE.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032650,4999860,1613,,JAH,"DOHA,DOHA POWER STATION 2",MEW,Major / Site Down,AC Failure,Feb,2/10/2026,2/11/2026,,close,YES,"MEW power failure/MDG permission issue-Our team attended site and found MEW power failure is there , We can’t connect MDG at site as site is located inside DOHA POWER STATION. Same informed CL Mr. Khaled, Presently our team attended site and  found Ac2 contactor faulty, replaced. MEW two phase missi",0,1,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032651,4999813,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Major,Feb,2/10/2026,2/10/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032655,4999900,925,,JAH,"SULAIBIYA, Sulaibiya Vegetable Market Back Side ,Road side ,Near to Viva GRD Tower.",DG,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,"DG inspection - our team attended site for DG inspection, finished. Now site is clear.",0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032655,4999900,925,,JAH,"SULAIBIYA, Sulaibiya Vegetable Market Back Side ,Road side ,Near to Viva GRD Tower.",DG,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO," its solar site and  DG is in Manuel Mode now, we can not transfer DG to Auto mode due to DG having some load issue, Presently Our team cleared  the alarm temporary and site is under observation . Now alarm clear ",0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032658,5000002,925,,JAH,"SULAIBIYA, Sulaibiya Vegetable Market Back Side ,Road side ,Near to Viva GRD Tower.",Other,,Lithium Battery Protection,Feb,2/11/2026,2/11/2026,,close,NO,Duplicate tt,0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032659 ,5000255,4809,S1,JAH,"KABD, POLICE STATION,Inside the Police station Compound ,Near to the Viva and Ooreedo Towers.",Standby DG,DA on Load,DA on Load,Feb,2/11/2026,2/11/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,2,1,2/11/2026,2026,2,11,Wednesday
NOCINC0006032660 ,5000261,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032661 ,5000263,1006,,JAH,"ABDALLY,Abdally Farm Area ,Viva & Ooreedo sharing the same Tower.",Standby DG,DA on Load,DA on Load,Feb,2/11/2026,2/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032666 ,5000271,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/11/2026,2/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032676 ,5000374,4676,S4,JAH,Abdally - Block 1 - Parcel 5B - PACI NO 91650809,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032688,5000529,1613,,JAH,"DOHA,DOHA POWER STATION 2",AC,Frequency / Load / Other,Phase L1 Under Voltage,Feb,2/11/2026,2/11/2026,,close,NO,duplicate TT,0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032691,5000542,844,,JAH,"JAHRA,JAHRA RD 80, TMP ,Near to the Viva and Ooreedo Sites.",Other,,Site Down,Feb,2/11/2026,2/11/2026,,close,NO,"Its power sharing site with ooredoo, Now alarm cleared - 844",0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032692,5000599,1826,,JAH,"SULAIBIYA,Customs Cargo Sulaibiya,Sulabiya Industrial Area-2,Inside the Compound of Cargo Office.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/11/2026,2/11/2026,,close,YES,rectifier eaten controller faulty - Our team attend site and update rectifier eaten controller faulty / replaced. Now alarm cleared.,0,1,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032698,5000698,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/11/2026,2/11/2026,,close,NO,AC issue - Portable AC PCB hanged /Reset . Now alarm clear ,0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032703,5000690,1089,,JAH,"ATRAF,Salmi Road AGR,Near to Viva 4 leg Tower",Rectifier,Other,Tower Light Failure,Feb,2/11/2026,2/11/2026,,close,NO,"tower light issue - our team attended site and reset tower light breakeer, now site is clear.",0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032716,5000985,820,,JAH,"JAHRA, AL-WAHA TEMP. SITE ,Near to the Waha Road Round pot.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/12/2026,2/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032727,5001354,5785,S4,JAH,"ABDALLY, PRIVATE FARM, Block 5 - Parcel 13 - PACI NO 91552213 - Unit PACI NO14654881",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/12/2026,2026,2,12,Thursday
NOCINC0006032729 ,5001355,4023,,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032728,5001395,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/12/2026,2/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032733 ,5000765,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,_DA on Load,Feb,2/12/2026,2/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032734 ,5000766,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032735,no tt,812,,JAH,"MUTLAA,MUTLA'A AREA ,Inside the Desert.",DG,Major / Site Down,Rectifier Major,Feb,2/12/2026,2/12/2026,,close,NO,DG issue - Our team visited at site and found DG stopped due to fuel solenoid switch harness loose / proper site and started dg . Now alarm clear ,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032736,5001376,1943,,JAH,"SAAD AL-ABDALLA,BLK-4 ,STREET-431,PRIVATE HOUSE BUILDING- AHMAD ALAZMI",MEW,Major / Site Down,Rectifier Major,Feb,2/12/2026,2/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032748 ,5001259,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/12/2026,2/12/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032756,5001740,1613,,JAH,"DOHA,DOHA POWER STATION 2",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032760,5001894,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Feb,2/13/2026,2/13/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032767 ,5002204,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Major,Feb,2/13/2026,2/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/13/2026,2026,2,13,Friday
NOCINC0006032768 ,5002207,1028,,JAH,"UM QASER,UM QASAR ROAD ,Near to Viva GRD Tower.",Other,,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,,close,YES,"Plan activity  - Our team visited at site for DG fuel connection change, now they completed ",0,1,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032775,5002396,844,,JAH,"JAHRA,JAHRA RD 80, TMP ,Near to the Viva and Ooreedo Sites.",3rd Party,,Site Down,Feb,2/13/2026,2/13/2026,,close,NO,"Its power sharing site with ooredoo, Now alarm cleared - 844",0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032777 ,5002242,1943,,JAH,"SAAD AL-ABDALLA,BLK-4 ,STREET-431,PRIVATE HOUSE BUILDING- AHMAD ALAZMI",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/13/2026,2/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032780,5002449,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Feb,2/13/2026,2/13/2026,,close,NO,rectifier controller hang - Our team attended site and update rectifier controller hang / reset. Now alarm cleared.,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032781,5002500,833,,JAH,"SAAD AL-ABDALLA,BLK 7, TEMP. SITE ,Street -19,Opposite to the Residential area.",AC,Aircon 1 Alarm,Aircon1,Feb,2/13/2026,2/13/2026,,close,NO,false alarm -  Our team visited at site  and found AC 1 alarm is false alarm which is generating from BTS. Please divert to concern team.,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032793,5002770,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Feb,2/14/2026,2/14/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032792 ,5002893,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032794,5003043,844,,JAH,"JAHRA,JAHRA RD 80, TMP ,Near to the Viva and Ooreedo Sites.",3rd Party,,Radio Site Down,Feb,2/14/2026,2/14/2026,,close,NO,"Its power sharing site with ooredoo, Now alarm cleared - 844",0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032796 ,5003017,370,,JAH,"SULAIBIYA, BLOCK-1 AGRICULTURE, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/14/2026,2/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032797 ,5003095,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/14/2026,2/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032813,5003223,1089,,JAH,"ATRAF,Salmi Road AGR,Near to Viva 4 leg Tower",Standby DG,DA on Load,DA on Load,Feb,2/14/2026,2/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, we got major alarm Our team visited at site and found stand by dg stopped due to Air Lock/ rectified and started DG, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032822,5003356,1943,,JAH,"SAAD AL-ABDALLA,BLK-4 ,STREET-431,PRIVATE HOUSE BUILDING- AHMAD ALAZMI",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032830 ,5003326,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/14/2026,2/14/2026,,close,NO,AC issue - Portable AC PCB hanged /Reset . Now alarm clear ,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032837,5002698,5978,S4,JAH,"TAIMA, BLOCK-9, ST-917, COOP",AC,High Temp 32C,HT32,Feb,2/14/2026,2/14/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032830 ,5003326,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/14/2026,2/14/2026,,close,NO,AC issue - Portable AC PCB hanged /Reset . Now alarm clear ,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032846,5001279,125,,JAH,"ABDALLY, BLOCK-3",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032850,5003623,1910,,JAH,"JAHRA, QASER, TEACHERS SOCIETY ,Near to road side.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032852,5003752,5117,S4,JAH,"MUTLA ZONE 7, BLOCK-1, ST-114",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/14/2026,2/15/2026,yes,close,NO,"Access issue During night time - our team attended site reported access issue in night time as the site is located in local residence and in nighttime, no Access, we will send team in morning. Again in morning our team visited at site and got access and found rectifier once module hanged / Reset . n",1,0,Standard,0,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032859 ,5003781,838,,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",3rd Party,,Rectifier Major Radio,Feb,2/15/2026,2/15/2026,,close,NO,"3rd Party - it power sahring site with ooredo DG, now alarm cleard. ",0,0,Standard,0,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032865 ,5003808,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Major,Feb,2/15/2026,2/15/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area.  Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032874 ,5003948,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",AC,High Temp 32C,High Temperature 32C,Feb,2/15/2026,2/15/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, Gas charged 1KG. Alarm cleared. ",0,1,Standard,0,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032895,5004084,1027,,JAH,"Kazima - Block 1 - Shiekh Saad Al-Abdullah Al-Salem Al-Sabah Road - Parcel 900012 - PACI NO 9380219, KADMA NATIONAL GUARD CAMP  COOP SUBIYA ROAD, ,Near to the 801 Subiya Road.",AC,High Temp 40C,High Temperature 40C,Feb,2/15/2026,2/15/2026,,close,NO,"Our team attended site and found AC1,2 compressor heat-up make it cool and AC2 Gas charge 1 KG. Now alarm cleared.",0,0,Standard,0,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032901,5004210,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/15/2026,2/15/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032910 ,5004349,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Rectifier,Major / Phase Fail,Major,Feb,2/16/2026,2/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032913,5004354,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Major,Feb,2/16/2026,2/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
