Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006032914 ,5004357,5905,S4,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/16/2026,2026,2,16,Monday
NOCINC0006032917 ,5004361,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/16/2026,2/16/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032935,5004657,1943,,JAH,"SAAD AL-ABDALLA,BLK-4 ,STREET-431,PRIVATE HOUSE BUILDING- AHMAD ALAZMI",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/16/2026,2/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032936,5004529,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",MEW,Major / Site Down,DA on Load,Feb,2/16/2026,2/16/2026,,close,YES,"AC install - AC1 indoor and outdoor RKM 24 dekin AC install and AC2 one outdoor R60 install and  alarm configuration, Now they completed. Alarm cleared",0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032938,NO TT,371,,JAH,"MUTLAA,SOUTH MUTLA,Chineese NEW PROJECT Yard Compound, CGGC CO. CONTACT. 94072333",DG,Major / Site Down,Major Alarm active,Feb,2/16/2026,2/16/2026,,close,YES,DG issue - our team attended site and found DG stopped due to charging dynamo failure temporary repaired and start the DG ,0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032940,5004669,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",DG,Other,DA on Load,Feb,2/16/2026,2/16/2026,,close,NO,Alarm Reset - Our team visited at site and rectifier alarm Reset . Now alarm clear ,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032953 ,5005213,802,,JAH,"BOUBYAN,BOUBYAN KM-45, TEMP. SITE ,Inside the Boubyan Island MOD.",AC,High Temp 40C,High Temperature 40C,Feb,2/16/2026,4/2/2026,,close,YES,"Access issue/Boubyan Island MOD/AC Issue - there is access issue at  site as site is located ,Inside the Boubyan Island MOD due to current situation also we don’t have pass also. We have applied pass through online as per new processes and waiting for approval.Same informd to Cl Mr. Khaled.presently",0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032956,5005363,1925,,JAH,SULAIBIYA NEAR 6TH R.R,DG,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/17/2026,,close,YES,"DG issue - our team attended site and reported Dg stopped due to harness faulty, repaired. Now site is clear.",0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032968,5005901,4380,S4,JAH,"SALMY,Inside the Private Farm Compound ,Haris no:99062462",AC,Aircon 1 Alarm,Aircon1,Feb,2/17/2026,2/17/2026,yes,close,YES,AC issue - Our team attended site and found AC1 indoor motor baring faulty / replaced. Now alarm cleared,1,1,Standard,0,2,4,2/17/2026,2026,2,17,Tuesday
NOCINC0006032972,5006003,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,"team visited at site for alarm checking and found 9 to 16 alarm not reporting from BTS, please divert this issue to concern teamno",0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032974,5006006,1067,,JAH,"MAHZOOL,MAHZOOL MOI",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032975,5005913,1060,,JAH,"AL-TAOWAN,AL-TAOWAN MOI,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032979 ,5006020,1075,,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032978 ,5005926,1042,,JAH,"ABRAQ, MOI BORDER CENTER",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032981 ,5006023,838,,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",3rd Party,,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,"3rd Party - it power sahring site with ooredo DG having issue Presently we Mobilized and connected MDG at site. Now alarm cleared.y , now alarm cleard. ",0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032986,5006042,1916,,JAH,"AMGHARA,BLOCK-1,BACHELOR HOUSING COMPLEX",MEW,Major / Site Down,Major,Feb,2/17/2026,2/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032996,5006250,164,,JAH,"Jaber Al-Ahmad - Block 5 - St 528 - Parcel 900006 - PACI NO 95258695,  N1-COOP 2",Rectifier,Other,use Failure Radio,Feb,2/17/2026,2/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032998,5006279,923,,JAH,"AMGHARA,North west Amghara,Desert Area.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/17/2026,2/18/2026,,close,NO,"Al Bahar PM / rectifier controller hanged - AL Bahar team visited site for PM, after they left minor alarm was activated. Our team attended site and found rectifier controller hanged, reset. Now alarm is clear.",0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006033015,5004683,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Rectifier,Other,Low Fuel Alarm,Feb,2/18/2026,2/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033022 ,5006586,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,Frequency / Load / Other,Load Fuse Broken,Feb,2/18/2026,2/18/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,2,4,2/18/2026,2026,2,18,Wednesday
NOCINC0006033023,5006587,1091,,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Feb,2/18/2026,2/18/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033025,5006643,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,AC Failure,Feb,2/18/2026,2/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033028,5006653,1012,,JAH,"ATRAF,Sheikh Sabah AL-Nasser Race course,Jahra Knight Board Club compound,Near to Viv a4 leg Tower.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/18/2026,2/18/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033036,5006837,863,,JAH,"Mutla, opp to block 10",AC,High Temp 32C,High Temperature 32C,Feb,2/18/2026,2/19/2026,,close,NO,"AC issue - our team attended site and reported Ac 1 and Ac2 PCB relay faulty, need to replcae. Now site is clear.",0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033059 ,5007327,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,DA on Load,DA on Load,Feb,2/19/2026,2/19/2026,,close,NO,Plan activity  - Our team visited at site for DG inspection. Now completed ,0,0,Standard,0,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033081,5007619,811,,JAH,"KABD, TEMP SITE, BLK 7",DG,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,YES,DG issue - Our team attended site and found DG stopped Due to dynamo faulty temporary repaired and start the DG. Now alarm cleared.,0,1,Standard,0,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033155,5007812,1038,,JAH,"JURAISHAN,Juraishan AGRICULTURE",DG,Major / Site Down,Site Down,Feb,2/20/2026,2/20/2026,,close,NO,No Fuel  - Our team visited at site and found DG stopped due to no fuel team temporary filled fuel and started DG . Now alarm clear ,0,0,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033173,5008197,5789,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Major,Feb,2/20/2026,2/20/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Standard,0,2,4,2/20/2026,2026,2,20,Friday
NOCINC0006033175 ,5008250,1264,,JAH,"Jaber Al-Ahmad - Block 1 - St 175 - Parcel 900003 - PACI NO 93510973, COOP",AC,Aircon 1 Alarm,Aircon1,Feb,2/20/2026,2/20/2026,,close,YES,AC issue -   AC 1 outdoor unit wire burned / Repaired and fix connector and indoor switch on . Now alarm clear ,0,1,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033176,5008205,1091,,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Feb,2/20/2026,2/20/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033191,NO TT,1028,,JAH,"UM QASER,UM QASAR ROAD ,Near to Viva GRD Tower.",Door,,Door Open alarm active in RMS,Feb,2/20/2026,2/20/2026,,close,NO,as per MR cl Khalid at site. Please divert this TT,0,0,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033197 ,5008395,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,Frequency / Load / Other,Low Temperature,Feb,2/20/2026,2/21/2026,yes,close,YES,"Ac issue - Our team visited at site and found site is located in local residency and team found someone there and team got temporary access there and they found ice formed due to which they couldn't clear alarm, again team visited at site in morning and found AC 1 PCB faulty need to replace . now al",1,1,Standard,0,2,4,2/20/2026,2026,2,20,Friday
NOCINC0006033200,5008466,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/20/2026,2/20/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033223,5008633,4048,,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,MEW,Major / Site Down,Low Fuel Alarm / Major,Feb,2/21/2026,2/21/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033227,5008674,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Feb,2/21/2026,2/21/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033227,5008674,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Feb,2/21/2026,2/21/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033260 ,5009015,1097,,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033263,5009144,1117,,JAH,"JAHRA,QASAR, BLOCK-3, STREET-4, HOUSE-47",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,"MEW Maintenance - Local residency  -   Our team visited at site and found MEW power failure due to MEW maintenance work is going on as received information from MEW team power would be restored with in 1 hours, as site is located in local residency so we can't connect MDG at site, same informed CL M",0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033269,5009117,1032,,JAH,"UM AL NIQA,Um Niqa muncipality,Desert.",DG,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,DG issue  - Our team visited at site and found DG  stopped due to  coolant bypass hose leak  temporary DG started . Now alarm clear ,0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033280,5009318,346,,JAH,"ABDALLY, Desert area",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio--65035,Feb,2/22/2026,2/22/2026,,close,NO,rectifier voltage drop - Our team attended site and found rectifier voltage drop / team reset control panel. Now alarm cleared.,0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033282,5009267,1952,,JAH,"JAHRA, MOH hospital,Water Tank.",AC,High Temp 32C,High Temperature 32C,Feb,2/22/2026,2/22/2026,,close,YES,AC issue - Our team attended site and found AC2 compressor and indoor motor faulty need to replaced. AC3 compressor heat-up make it cool. Now alarm cleared. ,0,1,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033313 ,5009728,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Feb,2/23/2026,2/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033316,5009738,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Feb,2/23/2026,2/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033317 ,5009781,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033307,5009745,4003,,JAH,"UM-AL HATATIL,BAHRAT ALI POLICE STATION ,Ooreedo Sharing the Same Tower.",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,"No Fuel  - Al Bahar team visited at site and reported their DG stopped due to NO fuel, Presently team filled fuel by tanker and started al bahar DG . Now alarm clear ",0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033321,5007782,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Feb,2/23/2026,2/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033323,5009801,4809,S1,JAH,"KABD, POLICE STATION,Inside the Police station Compound ,Near to the Viva and Ooreedo Towers.",Standby DG,DA on Load,DA on Load,Feb,2/23/2026,2/24/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,2,1,2/23/2026,2026,2,23,Monday
NOCINC0006033330,5009827,1012,,JAH,"ATRAF,Sheikh Sabah AL-Nasser Race course,Jahra Knight Board Club compound,Near to Viv a4 leg Tower.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,YES,shelter main breaker terminal Broken  -   Our team visited at site and found inside shelter main breaker terminal Broken / Replaced . Now alarm clear ,0,1,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033346,5009909,136,,JAH,"Jaber Al-Ahmad - Block 6 - St 682 - Parcel 900031 - PACI NO 94378628, COOP A1",AC,Aircon 2 Alarm,Aircon2,Feb,2/23/2026,2/23/2026,,close,YES,Our team attended site and found AC2 compressor faulty / need to replaced. Now alarm cleared.,0,1,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033360 ,5009937,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,Aircon 2 Alarm,Aircon2,Feb,2/23/2026,2/23/2026,yes,close,NO,"Our team attended site and found AC1,2 PCB relay hang / reset. Now alarm cleared.",1,0,Standard,0,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033359 ,5009936,1971,,JAH,"JAHRA, NASEEM,Block-1,Street-23, CO-OP 3",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,module faulty - Our team attended site and found rectifier one module faulty / removed. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033377,5010362,1033,,JAH,"UM AL AISH,Muncipality",DG,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,YES,"DG issue - team attended site and reported DG stopped due to charging Dynamo faulty, repaired. Now site is clear.",0,1,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033382,5010553,1933,,JAH,"SAAD AL-ABDALLA,BLOCK-7,STREET-701,CO-OP 7",AC,Aircon 1 Alarm,Aircon1,Feb,2/24/2026,2/24/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, and replaced terminal wire and  Gas charged 1.5KG. Alarm cleared. ",0,1,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033388 ,5010581,1044,,JAH,"SUBIYA,SUBIYA FOTOOH MOSQUE ,Near to 801 Subiya Road.",Standby DG,DA on Load,DA on Load,Feb,2/24/2026,2/24/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033396 ,5010653,1900,,JAH,"JAHRA,AL-NASEEM, BLOCK -3 ,STREET-1 , CO-OP 3",Fuel/FFS,,Fire Alarm Failure,Feb,2/24/2026,2/24/2026,,close,YES,"Team visited at site for shelter door repair, now completed . Now alarm clear ",0,1,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033407,5010105,1072,,JAH,"MAGHASEL,Maghasel MOD",Standby DG,Other,1072_NE Is Disconnected_D-SBRY_MoI_CO-MPT_1072,Feb,2/24/2026,2/24/2026,,close,NO,"Our team visited at site and found MEW power failure was there stand by dg did not start due to AtS Hanged/ reset, Presently MEW power restored . Now alarm clear ",0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033420,5010996,347,,JAH,"South Mutlaa , opp to Block 2",DG,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,NO,Our team attended site and found DG  stopped due to high temperature presently  team wash the radiator and start the DG. Now alarm cleared.,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033421 ,5010998,998,,JAH,Kazma Outside MOD area,Other,,AC Failure,Feb,2/24/2026,2/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033423,no tt,1008,,JAH,"ABDALLY,Abdally Road, Mutla ,300 Meters away from Sbdaly 80 Road.",AC,Frequency / Load / Other,AC & HT Alarms,Feb,2/24/2026,2/24/2026,,close,NO,Our team attended the site for PM activity and completed but still at AC2/HT3240C alarm are active. Team found its not real alarm. Kindly divert the issue to concern person.,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033430,5011037,1003,,JAH,"SALMY, NAIF POULTRY FARM",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033433,5011095,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033435,5011154,1008,,JAH,"ABDALLY,Abdally Road, Mutla ,300 Meters away from Sbdaly 80 Road.",Fuel/FFS,,Fire Alarm,Feb,2/24/2026,2/24/2026,,close,NO,Our team visited at site and fire control panel reset . Now alarm clear,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033420,5010996,347,,JAH,"South Mutlaa , opp to Block 2",Fuel/FFS,,Low Fuel alarm,Feb,2/24/2026,2/24/2026,,close,NO,we will fill fuel as per our scheduel  comes on 31st march 2026.,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033447,5011280,1982,,JAH,"SAAD AL-ABDALLA,BLK 5,Street-502 ,Inside the MOH Clinic Compound.",AC,High Temp 32C,High Temperature 32C,Feb,2/25/2026,2/25/2026,,close,YES,"Ac issue - Ac1 Ac3 compressor heat up, made it cool. Ac 2 indoor motor faulty, need to replace. Ac3 gas charged 1 KG. now site is clear.",0,1,Standard,0,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033490 ,5011854,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/26/2026,2/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033508 ,5012053,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",Standby DG,DA on Load,DA on Load,Feb,2/26/2026,2/26/2026,,close,NO,our team attended site and found battery breaker tripped / reset. Now alarm cleared.,0,0,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033509 ,5012109,362,,JAH,"SULAIBIYA, BLOCK-8, TEMP SITE NEXT TO VIVA SITE",DG,Major / Site Down,Major,Feb,2/26/2026,2/26/2026,,close,YES,DG issue - our team attended site and found DG stopped due to fan bald faulty / replaced. Now alarm cleared.,0,1,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033524,5012586,367,,JAH,"MUTLAA,SOUTH  MUTLA, CHINESE COMPANY SITE OFFICE COMPOUND.",AC,Frequency / Load / Other,BMU Missing,Feb,2/27/2026,2/27/2026,,close,NO,"Battery theft - Our team visited at site for BMU Missing alarm and found Battery is missing from site, same informed CL Mr. khalid, presently team cleared alarm ",0,0,Standard,0,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033549,5012818,801,,JAH,"DOHA,DOHA SHALEAH AREA,Near to the Road.",DG,Major / Site Down,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,,close,YES,"DG issue - our team attended site and reported Dg stopped due to harness faulty, repaired. Presently major was active which is generating from BTS please divert to concern team.",0,1,Standard,0,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033566,5013456,5799,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/28/2026,2026,2,28,Saturday
NOCINC0006033567 ,5013457,5825,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached at site with MDG and found MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/28/2026,2026,2,28,Saturday
NOCINC0006033578,5013513,5905,S4,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,yes,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared,1,0,Standard,0,2,4,2/28/2026,2026,2,28,Saturday
NOCINC0006033580,5013524,820,,JAH,"JAHRA, AL-WAHA TEMP. SITE ,Near to the Waha Road Round pot.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/28/2026,2/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033585,5013680,820,,JAH,"JAHRA, AL-WAHA TEMP. SITE ,Near to the Waha Road Round pot.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/28/2026,2/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033593,5013894,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,"MEW Power Failure/Access Issue - There is an access issue at site, as farm main gate is closed, Same informed CL Mr. Khaled. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033598 ,5014060,136,,JAH,"Jaber Al-Ahmad - Block 6 - St 682 - Parcel 900031 - PACI NO 94378628, COOP A1",AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Gas charged 1 KG. Alarm cleared. ",0,1,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033611,5014170,1263,,JAH,"JABER AL AHMAD ,Block-1,Street-116 ,MOH CLINIC Compound.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033604 ,5014158,1000,,JAH,"SALMY, 35th SHAHEED ARMOUR BRIGADE.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033625,5014226,1143,,JAH,"Jahra - Block 2 - St 9 - Parcel 900027 - PACI NO 91226872 , COOP",Other,,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033626,5014227,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033611,5014170,1263,,JAH,"JABER AL AHMAD ,Block-1,Street-116 ,MOH CLINIC Compound.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/1/2026,3/1/2026,,close,NO,Rectifier controller hanged-Team visited site and found rectifier controller hanged/reset. Alarm cleared. ,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033659 ,5014845,1074,,JAH,"ABDALLY-FARM,Near to the Farm Road Side.",Standby DG,Major / Site Down,Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,"Al Bahar DG, please divert tt",0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033663,5014981,1027,,JAH,"Kazima - Block 1 - Shiekh Saad Al-Abdullah Al-Salem Al-Sabah Road - Parcel 900012 - PACI NO 9380219, KADMA NATIONAL GUARD CAMP  COOP SUBIYA ROAD, ,Near to the 801 Subiya Road.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033665,5015052,820,,JAH,"JAHRA, AL-WAHA TEMP. SITE ,Near to the Waha Road Round pot.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/2/2026,3/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033666 ,5015054,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/2/2026,3/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033677,5015399,4791,,JAH,"Salmi Road, Low cost city - Kharrafi project",DG,Major / Site Down,Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,Our team attended site and found DG stopped due to fuel lifting pump filter block / clean and started the DG. Presently DA on load alarm was active because lithium battery  is not charged. Also we cant send team in night time follow up in progress same in form to CL MR. Khalid presently Self Cleared,0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033693 ,5015904,849,,JAH,"SUBIYA,Desert area ,Near to the Viva and Ooreedo Sites.",3rd Party,,Site Down,Mar,3/3/2026,3/3/2026,,close,NO,3rd Party-its sharing site with Ooredoo . Now site is clear ,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033700,5015971,5764,S4,JAH,Nasseem - Block 2 - St 35 - Parcel 900009 - PACI NO 91499491,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,,close,NO,"MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG while connecting MDG MEW power restored but still power alarm active, later power team attended site and found rectifier controller was hanged/reset. alarm cl",0,0,Standard,0,3,4,3/3/2026,2026,3,3,Tuesday
NOCINC0006033698,5015969,1493,,JAH,"Nasseem - Block 2 - St 27 - Parcel 900040 - PACI NO 92304553,COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,,close,NO,"MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW.our MDG team reached at site with MDG, while connecting MDG, MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033699,5015970,4999,S4,JAH,Nasseem - Block 2 - St 24 - Parcel 182 - House 27 - PACI NO 91497517,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,,close,NO,"MEW Power Failure/MDG Permission Issue -Team visited site and found  MEW power failure there. Our PRO Registered Complaint with MEW. We can't connect MDG, As it is located inside local residency. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,4,3/3/2026,2026,3,3,Tuesday
NOCINC0006033715,No TT,951,,JAH,"JAHRA,WAHA, JAHRA BLK-4,Al Atraf Sreet,Near to the Road.",AC,High Temp 32C,HT 32,Mar,3/3/2026,3/3/2026,,close,NO,"False Alarm-Our attended site and found HT 32 alarm is false alarm, which is generating from BTS, please divert this issue to concerned team. ",0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033719 ,NO TT,4791,,JAH,"Salmi Road, Low cost city - Kharrafi project",Rectifier,Other,DA On Load,Mar,3/3/2026,3/3/2026,,close,NO,Battery PM-Rectifier & Battery test PM work completed but DA on load alarm was active because lithium battery  is not charged. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033723,5016458,1191,,JAH,"Waha - Block 2 - St 9 - Parcel 900007 - PACI NO 91431075, COOP, MADA SITE 823",MEW,Major / Site Down,Rectifier Major,Mar,3/3/2026,3/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033734,5016619,4998,S3,JAH,"JAHRA, BLOCK-1, STREET-2, LANE-3, PARCEL-76180,Private House.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,3,3,3/3/2026,2026,3,3,Tuesday
NOCINC0006033746,No TT,1028,,JAH,"UM QASER,UM QASAR ROAD ,Near to Viva GRD Tower.",Fuel/FFS,,Fuel Theft Alarm,Mar,3/4/2026,3/4/2026,,close,NO,"Fuel Theft-Our team attended site and found 120 liter approx fuel is available at site. As per our schedule fuel level should be 2620 Liter as on today. Team  confirmed fuel theft issue occurred at site, as someone accessed the site by damaged boundary wall and Main tank cut & stolen 2500 L fuel fro",0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033750,5017187,892,,JAH,"KABD,Opposite to Block-8,Kabd Road,Near to Viva Site.",Fuel/FFS,,:Fire Alarm Repeating,Mar,3/4/2026,3/4/2026,,close,NO,Repunch the alarm cable-Our team attended site and repunch the alarm cable. Alarm cleared. ,0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033756,5017289,1091,,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Mar,3/4/2026,3/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033752,5017283,886,,JAH,"Mutla, Zone 8, Block 4",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,"Al bahar DG running normally/Rectifier controller hanged-Its Rental DG from Al bahar, their team attended site and found DG running normally. Now our power team atteded site and found Rectifier controller was hanged/reset. Alarm cleared. ",0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033773,5017681,4879,,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load / Major,Mar,3/4/2026,3/4/2026,,close,NO,"DG issue - Our team attended site and found DG stop due to low oil pressor team added the oil and start the DG. MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared. ",0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033775,5017684,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",AC,Frequency / Load / Other,Ambient Low Humidity,Mar,3/4/2026,3/4/2026,,close,NO,rectifier controller hang - Our team attended site and update rectifier controller hang / reset. Now alarm cleared.,0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033777,5017854,1963,,JAH,"SLAYIA JAHARA, CENTRE POINT",AC,Frequency / Load / Other,Environmental:Ambient Low Humidity,Mar,3/4/2026,3/4/2026,,close,NO,rectifier controller hang - Our team attended site and update rectifier controller hang / reset. Now alarm cleared.,0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033801,5018318,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Mar,3/5/2026,3/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033806 ,5018504,5785,S4,JAH,"ABDALLY, PRIVATE FARM, Block 5 - Parcel 13 - PACI NO 91552213 - Unit PACI NO14654881",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/5/2026,3/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,4,3/5/2026,2026,3,5,Thursday
NOCINC0006033814 ,5018647,811,,JAH,"KABD, TEMP SITE, BLK 7",DG,Major / Site Down,Rectifier Major Radio,Mar,3/5/2026,3/5/2026,,close,YES,DG issue -  Our team visited at site and found DG stopped due to dynamo faulty /repaired and starting motor new installed and started DG . Now alarm clear ,0,1,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033815,5018653,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/5/2026,3/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033816,5018658,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Mar,3/5/2026,3/5/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033838 ,5019318,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/6/2026,3/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033854,5019520,337,,JAH,"JAWAKHER AL JAHRA, BLOCK-2, TEMP SITE",AC,Frequency / Load / Other,Genset Work Abnormally,Mar,3/6/2026,3/6/2026,,close,YES,"Al bahar DG issue  - Our team visited at site and found AL bahar DG is off Due to their DG battery is dead, Presently al bahar team  replaced DG battery and started their DG . Now alarm clear ",0,1,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033870,5019836,5825,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,yes,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,1,0,Standard,0,3,4,3/7/2026,2026,3,7,Saturday
NOCINC0006033869,5019843,5799,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,yes,close,NO,"MEW program shut down-Our MDG team visited and found MEW power failure in the area due to program shut down. Also our team couldn't get access due to main gate is closed and team couldn'find any one, Same informed CL Mr. Khaled. . Presently we Mobilized and connected MDG at site. Now alarm cleared.",1,0,Standard,0,3,4,3/7/2026,2026,3,7,Saturday
NOCINC0006033879,5019940,5825,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,yes,close,NO,MDG issue  - Our team visited at site and found MDG stopped due to fuel line and fuel filter clean. And started the MDG. Now completed ,1,0,Standard,0,3,4,3/7/2026,2026,3,7,Saturday
NOCINC0006033892,5020348,4879,,JAH,"KABD, BLK 5,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO," Plan Activity-Our team visited site for DG Inspection, now they completed work. Now Alarm cleared.",0,0,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033911,5021172,1033,,JAH,"UM AL AISH,Muncipality",DG,Major / Site Down,Rectifier Major Radio,Mar,3/8/2026,3/8/2026,,close,YES,DG issue - Our team attended site and found DG stopped due to dynamo Faulty / replaced. Now alarm cleared.,0,1,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033920,5021436,1263,,JAH,"JABER AL AHMAD ,Block-1,Street-116 ,MOH CLINIC Compound.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/8/2026,3/8/2026,,close,NO,Alarm reconfiguration / Our team visited at site and alarm reconfigured and rectifier control hang / reset. Now alarm clear.,0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033907 ,5021046,801,,JAH,"DOHA,DOHA SHALEAH AREA,Near to the Road.",DG,Other,RAN-5G:JCAM_B1_Pvt_GLNR_801:Processing Error Alarm:The Data Transmission Channel Between the Trace S,Mar,3/8/2026,3/8/2026,,close,NO,"DG issue  - Our team visited at site and found DG stopped due to Low Oil pressure / Rectified and started DG . Now alarm clear 
",0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033948,5022011,1957,,JAH,"JAHRA,BLOCK-2,STREET-2, MUBARAK COMMERCIAL CENTER",MEW,Major / Site Down,Site Down,Mar,3/8/2026,3/8/2026,,close,NO,"MEW power failure - MDG parking issue  /   Our team visited at site and found MEW power failure there, we mobilized MDG at site but there is no parking space to park MDG there team keep looking parking space, now team got parking space to park MDG there and connected MDG at site and team found MEW p",0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033986,5022822,1092,,JAH,"RAWDATEEN,Abdally 80 Road",MEW,Major / Site Down,DA on Load,Mar,3/9/2026,3/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033991,5022863,1957,,JAH,"JAHRA,BLOCK-2,STREET-2, MUBARAK COMMERCIAL CENTER",MEW,Major / Site Down,site down,Mar,3/9/2026,3/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034011,5023285,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Major / Site Down,Major,Mar,3/10/2026,3/10/2026,,close,NO,"Phase missing - Our team visited at site and found 2 phase missing from MEW, team adjusted load. Now alarm clear ",0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034014,5023387,997,,JAH,8TH Ring road,Standby DG,Major / Site Down,Major,Mar,3/10/2026,3/10/2026,,close,NO,"Camp DG-Site is getting power from Camp DG, Their DG having some issue, Now rectified the DG issue, now alarm cleared.",0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034020,5023507,4802,,JAH,"KABD,KABD MOI,In front of the Scientific research area Main gate.",Standby DG,DA on Load,DA on Load,Mar,3/10/2026,3/10/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034021,5023546,5849,S4,JAH,"JABER AL AHMED, BLOCK-4, ST-300, COOP",AC,High Temp 40C,Alarm:High Temperature 40C,Mar,3/10/2026,3/10/2026,yes,close,NO,Alarm checking - Our team visited at site for alarm checking . Now completed. Alarm cleared.  ,1,0,Standard,0,3,4,3/10/2026,2026,3,10,Tuesday
NOCINC0006034022,5023548,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034027,5023621,5124,,JAH,Al Mutlaa Residential 7 - Block 2 - St 215 - Parcel 381 - House 381 - PACI NO 95834488 - Unit PACI NO22481626,MEW,Major / Site Down,AC Failure,Mar,3/10/2026,3/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034027,5023621,5124,,JAH,Al Mutlaa Residential 7 - Block 2 - St 215 - Parcel 381 - House 381 - PACI NO 95834488 - Unit PACI NO22481626,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,YES,"MEW Power restored - As received information from POC some repairing work is going on in house, due to which they turn off the power. Now power restored. Alarm cleared. ",0,1,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034047,5023720,820,,JAH,"JAHRA, AL-WAHA TEMP. SITE ,Near to the Waha Road Round pot.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,YES,DG issue - DG stopped due to mother board switch faulty / temporary repaired start the DG now alarm cleared.,0,1,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034055,5023958,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO, Main building breaker faulty  - Our team attended site and found cooperative main breaker was faulty. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034063,5024199,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO," Our team visited at site and found  power restored, team disconnected MDG from site . Now alarm clear ",0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034070,5024447,1097,,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Minor Radio,Mar,3/11/2026,3/11/2026,,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034071,5024537,892,,JAH,"KABD,Opposite to Block-8,Kabd Road,Near to Viva Site.",Fuel/FFS,,Fire Alarm,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034079,5024674,5119,,JAH,"MUTLA, N6, BLOCK-4",AC,Aircon 1 Alarm,Aircon1,Mar,3/11/2026,3/11/2026,,close,NO,Alarm checking - Our team visited at site for alarm checking . Now completed. Alarm cleared.  ,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034080,NO TT,1143,,JAH,"Jahra - Block 2 - St 9 - Parcel 900027 - PACI NO 91226872 , COOP",AC,Frequency / Load / Other,Compressor replacement,Mar,3/11/2026,3/11/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5KG. Alarm cleared. ",0,1,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034082,5024745,922,,JAH," Mutla, N4, block 5",AC,High Temp 40C,High Temperature 40C,Mar,3/11/2026,3/11/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5 KG. Alarm cleared. ",0,1,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034089,5024897,1964,,JAH,"SULAIBIYA, BLOCK-8,STREET-27, CO-OP 8",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
