Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034097,5024938,1880,,JAH,"SULAIBIYA,Blk 5 ,Street-20 ,Co-op.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034101,5025003,1075,,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",Rectifier,Other,Low Fuel Alarm,Mar,3/11/2026,3/11/2026,,close,NO,As per instructions from Mr. Khlaid alskari we are not sending  team to site Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034102,5025065,1075,,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034113,5025352,4802,,JAH,"KABD,KABD MOI,In front of the Scientific research area Main gate.",Standby DG,DA on Load,DA on Load,Mar,3/11/2026,3/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, we got fire alarm later our team visited at site and found FFS system hanged/reset.   Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034114,5025411,925,,JAH,"SULAIBIYA, Sulaibiya Vegetable Market Back Side ,Road side ,Near to Viva GRD Tower.",Fuel/FFS,,Under Fuel Level,Mar,3/11/2026,3/12/2026,,close,NO,we will fill fuel as per our scheduel comes on 12-march-26 - Pesently our team filled fuel by tanker. Alarm cleared. ,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034118,5023828,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/11/2026,3/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034122,5023837,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,"Rectifier controller reset - our team attended site and reported rectifier controller panel hanged, reset. Now site is clear.",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034124,5025626,1033,,JAH,"UM AL AISH,Muncipality",DG,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,"DG issue - our team attended site and reported DG stopped due to high temprature, our team addeded 3 liter coolent and started DG. Now site is clear.",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034127,5025752,4191,,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034129 ,5025808,1000,,JAH,"SALMY, 35th SHAHEED ARMOUR BRIGADE.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034130,5025838,4879,,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Mar,3/12/2026,3/12/2026,,close,NO,"Due to Rain MEW Power Failure - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034135,5025854,1957,,JAH,"JAHRA,BLOCK-2,STREET-2, MUBARAK COMMERCIAL CENTER",MEW,Major / Site Down,Site Down:,Mar,3/12/2026,3/12/2026,,close,NO,"Due to rain MEW Power Failure - Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG , while connecting MDG, MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034143,5026026,1033,,JAH,"UM AL AISH,Muncipality",DG,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,YES,"DG issue due to Rain- our team attended site and reported DG stopped due to low oil pressure Lifting pump filter clogged , cleaned , also fuel filter replaced and started DG. Alarm cleared. ",0,1,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034147,5026121,136,,JAH,"Jaber Al-Ahmad - Block 6 - St 682 - Parcel 900031 - PACI NO 94378628, COOP A1",AC,Aircon 2 Alarm,Aircon2,Mar,3/12/2026,3/12/2026,,close,NO,"AC Issue due to Rain-Team visited and found AC 2 breaker tripped due to rain, reest it. Alarm cleared. ",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034153 ,5026244,1008,,JAH,"ABDALLY,Abdally Road, Mutla ,300 Meters away from Sbdaly 80 Road.",AC,Aircon 2 Alarm,Aircon2,Mar,3/12/2026,3/12/2026,,close,NO,AC issue - Our team attended site and found AC2 cable loss fix. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034159,5026260,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Minor / Radio,AC 2 / Low DC Voltage Radio,Mar,3/12/2026,3/12/2026,,close,NO,"Due To Rain Cooperative main breaker issue-Our team visited site and found Cooperative main breaker having issue due to which MEW fuse burned, Cooperative authority complain to MEW and they are waiting for MEW to come and check the issue. Presently we Mobilized and connected MDG at site. Now alarm c",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034176,5026544,4098,,JAH,"Sulaibiya Residential - Block 9 - St 9 - Parcel 900005 - PACI NO 91341491, COOP",AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/12/2026,,close,YES,AC1 compressor faulty AC2 breaker tripped and control penal wire short repaired and Gas charge 1KG. Now alarm cleared.,0,1,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034184,5026670,1264,,JAH,"Jaber Al-Ahmad - Block 1 - St 175 - Parcel 900003 - PACI NO 93510973, COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034192,5026798,129,,JAH,"SALMY,SALMY road side , Sharing with existing wataniya site 0606A",3rd Party,,Rectifier Major Radio,Mar,3/12/2026,3/13/2026,,close,NO,"Access Issue/Ooredoo-As per ooredoo noc there is access issue police closed the road and Its power sharing site with ooredoo, Presently they got access and rectified their DG issue. Alarm cleared. ",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034195,5026766,1033,,JAH,"UM AL AISH,Muncipality",DG,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,DG issue - Our team attended site and found DG stopped due to FIP adjusted and solo nide harness secure. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034199,5026814,4000,,JAH,"REDIFA,RADIFA MOI,In side the Boarder Security Force Area.",MEW,Major / Site Down,AC Failure,Mar,3/12/2026,3/13/2026,,close,NO,"Mew power failure - Access issue- MEW power failure was there as site is located in REDIFA,RADIFA MOI,In side the Boarder Security Force Area. Presently power restored . now alarm clear",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034202,5026822,1575,,JAH,"JAHRA ,BLK 5,STREET-3, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Our team attended site and found one phase missing form MEW team adjust available nodule. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034207,5026450,1282,,JAH,"Saad Al-Abdulla - Block 8 - St 801 - Parcel 900036 - PACI NO 93564904, COOP J",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,"Access issue / building breaker tripped. Team visited the site and found there is access issue at site as cooperative  was closed. We mobilized MDG to site and whicle connecting MDG, Cooperative personal  cam and open the cooperative and found cooperative sub DG main breaker was tripped due to rain/",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034208,5026451,1289,,JAH,"SAAD AL-ABDALLA,BLK 10 ,Street -83 ,MOH Compound.",AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034221,5024886,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034222,5027256,4172,,JAH,Saad Al-Abdulla City - Block 1 - St 124 - Parcel 654 - House 6 - PACI NO 93129347,AC,Aircon 1 Alarm,Aircon1,Mar,3/13/2026,3/13/2026,,close,NO,"Access issue in night/AC Isuse due to rain - our team attended site and reported there is access issue as the site is located in private residence and in night time no access. Our team visited in morning and got access, team found AC 1 breaker tripped due to rain, team reset it. alarm cleared. ",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034224,5027351,1575,,JAH,"JAHRA ,BLK 5,STREET-3, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034227,5027400,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034228,5027401,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034230,5027362,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034229,5027361,4048,,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power Failure due to Rain - As per current situation, we were not allowed to move team in night time and MEW power failure there due to Rain. Our PRO Registered Complaint with MEW. Morning we mobilizd MDG to site in between MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034235,5024888,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034235 ,5024888,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034254 ,5027743,1075,,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"MEW Power Failure due to Rain - As per current situation, we were not allowed to move team  and suspecting MEW power failure there due to Rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034256,5027810,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Mar,3/13/2026,3/14/2026,,close,NO,"MEW Power Failure due to Rain -Team visited and found MEW power failure in the area due to Rain. Our PRO has Register Complaint with MEW. Team found stand by DG didn't start due to starting switch issue, rectified it and Stand by DG running at site, Presently our team attended siteand found MEW powe",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034247 ,5027615,348,,JAH,"ABDALLY, NBTC Company Yard Compound",Other,,Site down,Mar,3/13/2026,3/13/2026,,close,NO,"Not power issue-Al bahar team visited site and found their DG running normally, later we arranged our team to check the issue, But As per KWTNOC, we diverted TT back to NOC. ",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034274,5027953,1045,,JAH,"ABDALLY,ABDALLY FARMS BLK 6",Tower Light,,Tower Light Failure,Mar,3/13/2026,3/13/2026,,close,YES,Our team visited at site and found  top light faulty need to replace . Now alarm clear ,0,1,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034280 ,5028015,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,MEW power restored/MDG disconnected-Team visitd site and found power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034247,5027615,348,,JAH,"ABDALLY, NBTC Company Yard Compound",Standby DG,Major / Site Down,Site down,Mar,3/13/2026,3/13/2026,,close,NO,"Not power issue-Al bahar team visited site and found their DG running normally, later we arranged our team to check the issue, But As per KWTNOC, we diverted TT back to NOC. ",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034291,5028369,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"Building breaker issue - Our team visited the site and found coop authority turned off breaker same informed CL Mr. Khalid, Presently team turned it on . now alarm clear",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034303,5029143,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034296,5028655,348,,JAH,"ABDALLY, NBTC Company Yard Compound",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,Load issue -Al Bahar team attended the site checked and found that DG was trip due to overload issue and started the DG our team attended site and reported site is sharing site with ooredoo and our team rectified the issue. Now site is clear.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034308,5028847,4191,,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034303,5029143,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034318,NO TT,1297,,JAH,"JAHRA,PAAF- JAHRA TAHREEJ ,Near to 80 Road.",AC,Frequency / Load / Other,AC 1 and 2 not working,Mar,3/14/2026,3/14/2026,,close,YES,"Ac issue- team atteded the site and found AC1 condensor coil leak/repaired and gas chared 2 kg.now alarm clear 

",0,1,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034321,5029862,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,Other,AC Failure,Mar,3/14/2026,3/14/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG did not start due to air lock / team rectified and started DG , Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034323,5030018,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Mar,3/14/2026,3/14/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034326 ,5030174,997,,JAH,8TH Ring road,MEW,Major / Site Down,Major,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034344,5030653,1928,,JAH,"JAHRA,S. JAHRA, SAAD ABDULLAH,BLOCK-3,STREET-301, CO-OP 3",Fuel/FFS,,Fire Alarm Failure,Mar,3/14/2026,3/14/2026,,close,NO,FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034345 ,5030705,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034350,5031064,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/15/2026,,close,YES,"DG issue - our team attended site and reported DG stopped due to oil pressure sensor faulty, replaced and started DG. Now site is clear.",0,1,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034353,5031111,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034355,5031297,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034357 ,5031375,920,,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",AC,High Temp 32C,High Temperature 32C,Mar,3/15/2026,3/15/2026,,close,NO,"AC issue - our team attended site and reported AC 2 indoor ice formed, removed and gas charged 1 KG. and ac1 outdoor compressor heatup, made it cool. Now site is clear.",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034363,5028855,4191,,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034367,5031947,4060,,JAH,"QULUMAT SHAYA,QULUMAT SHAYA, MOI",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034378,5032157,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034380,5032255,4048,,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,AC,Frequency / Load / Other,Low Fuel Alarm,Mar,3/15/2026,3/15/2026,,close,YES,battery replaced - Our team attended site and found battery replaced vision lithium. Now alarm cleared. ,0,1,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034384,5032397,1049,,JAH,"DEBDUBA,KRAA AL-MARU",AC,Frequency / Load / Other,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,"NO Fuel   - This site went down due to Fuel issue. 
Informed Fuel team to fill the fuel by tanker. After filled it they were unable to start DG due to no DG battery Available at site.
Later we assigned DG team for site as site is located in desert area (DEBDUBA,KRAA AL-MARU) so team took too much ti",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034389,5032688,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/17/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently  our team attended site and found MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034397 ,5033273,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/16/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034396,5033272,5864,,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Major,Mar,3/15/2026,3/15/2026,,close,NO,MEW  Power Failure due to rain / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034399 ,5033275,598,,JAH,"ABDALLY, BLOCK-2, ABDUL REHMAN HAMAD AL FALAH ST, MAJED MUSA FARM",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/16/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034398,5033274,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",MEW,Major / Site Down,Major,Mar,3/15/2026,3/16/2026,,close,NO,Due to rain /MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034401 ,5033282,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/16/2026,,close,NO,Due to rain /MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034404,5033464,4048,,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/16/2026,,close,NO, Due to rain MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034405,5033494,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/17/2026,,close,YES,"Due to rain MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site. Presently we got power alarm, team visited and found DG having issue, Now we connected MDG at site. Presently team DG harness repaired and disconnected MDG, Now stand ",0,1,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034402,5033459,1091,,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Mar,3/15/2026,3/16/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034414,5033707,4809,,JAH,"KABD, POLICE STATION,Inside the Police station Compound ,Near to the Viva and Ooreedo Towers.",Standby DG,DA on Load,DA on Load,Mar,3/16/2026,3/16/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034422,5033775,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,"DG issue - our team attended site and reported DG stopped due to low frequency, rectified. Now site is clear.",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034425,4182,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034426,5034001,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO," DG  issue / connect MDG -Our team attended site and found, Their DG having some issue.  Now rectified the DG issue, Presently we Mobilized and connected MDG at site. Now alarm cleared..",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034432,5034105,920,,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",AC,High Temp 40C,:High Temperature 40C,Mar,3/16/2026,3/16/2026,,close,YES,"Our team attended site and found AC1 compressor, capacitor, contactor and one meter capillary faulty / replaced and terminal wire and Gas charge 2.5KG. Now alarm cleared. ",0,1,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034434,5034072,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Minor / Radio,Low DC Voltage Radio--65035,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034435,5034170,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034438,5034299,5864,,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,AC Failure,Mar,3/16/2026,3/16/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034445,5034260,4098,,JAH,"Sulaibiya Residential - Block 9 - St 9 - Parcel 900005 - PACI NO 91341491, COOP",AC,High Temp 32C,High Temperature 32C,Mar,3/16/2026,3/16/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, and  Gas charged 1.5KG. Alarm cleared. ",0,1,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034450 ,NO TT,343,,JAH,"SUBIYA,SUBIYA ROAD, OPP TO RADIO STATION, BESIDE VIVA SITE",DG,Other,DA On Load alarm active | Planned DG PM Finished and alarm active,Mar,3/16/2026,3/16/2026,,close,NO,"DG PM - DG PM completed but DA on Load alarm is still active as the battery chaarging not complete, Again our team visited site and found battery charging is still going on, now its completed. Alarm cleared. ",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034451,5034345,391,,JAH,"ABDALLY, KOC, LOWER FARS HEAVY OIL “LFHO”",AC,Aircon 2 Alarm,Aircon2,Mar,3/16/2026,4/1/2026,,close,NO,"Access Issue - Our team visited site but couldn't get access, As security is not allowing to enter the site and asking for access Pass, Site is located in  ABDALLY KOC, LOWER FARS HEAVY OIL “LFHO” Same informed CL Mr. Khaled. As per new regulation of KOC. We sent request to KOC for work permit after",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034458,5034391,1034,,JAH,"RAWDATEEN,Rawdatain Mincipality",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,YES,"MEW Power Failure -  /  Vendalism  Team visited and found MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Team found Stand by DG didn't start due to battery terminatal faulty/replaced and started DG, again we got power alarm Team visited the site  and found some o",0,1,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034460,5034456,4023,,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure due to rain/MDG Connected -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034462,5034462,5789,,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,"Access Issue/MEW Power Failure due to rain -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. MDG team reached with MDG but main gate was closed, team called on harries, Now harries came and team got access, team found MEW power restored. alarm c",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034463,5032816,367,,JAH,"MUTLAA,SOUTH  MUTLA, CHINESE COMPANY SITE OFFICE COMPOUND.",Rectifier,Other,Batterry checking,Mar,3/16/2026,3/16/2026,,close,NO,Rectifier is Fine - Our team visited site to check rectifier and found everything is working fine. Please close TT,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034464,5034429,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure due to rain/MDG Connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034465,5034431,598,,JAH,"ABDALLY, BLOCK-2, ABDUL REHMAN HAMAD AL FALAH ST, MAJED MUSA FARM",Standby DG,DA on Load,DA on Load,Mar,3/16/2026,3/16/2026,,close,NO,"MEW Power Failure due to rain- MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034466,5034470,1916,,JAH,"AMGHARA,BLOCK-1,BACHELOR HOUSING COMPLEX",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,"MEW Power Failure due to rain-Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized MDG in between, MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034468 ,5034503,1061,,JAH,"RATQA,Ratqa POLICE STATION ,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO," Access Issue Due to current situation/site is in MOI/MEW power failure due to rain -There is an access issue at site due to current situation , As site is located inside RATQA,Ratqa POLICE STATION ,Desert Area. Same informed CL Mr. Khaled. MEW power failure there due to Rain, Now MEW power restored",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034469,5034487,1017,,JAH,"SUKHAIBRIYAT,Sukhaibriyat MOI",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO," Access Issue Due to current situation/site is in MOI/MEW power failure due to rain -There is an access issue at site due to current situation , As site is located inside RATQA,Ratqa POLICE STATION ,Desert Area. Same informed CL Mr. Khaled. MEW power failure there due to Rain, Now MEW power restored",0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034460 ,5034456,4023,,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MDG NO fuel -  Our team visited at site and found MDG Stopped due to no fuel Presently team filled fuel and started MDG . Now alarm clear ,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034474,5034755,4048,,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,Standby DG,Major / Site Down,:Rectifier Major Radio,Mar,3/16/2026,3/17/2026,,close,NO,MDG NO fuel -  Our team visited at site and found MDG Stopped due to no fuel Presently team filled fuel and started MDG . Now alarm clear ,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034483,5034977,4023,,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,Our team visited at site and found MDG Stopped due to fuel lifting pump filter block / Rectified and started MDG . Now alarm ,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034485,5034982,1015,,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Minor / Radio,LOW DC,Mar,3/17/2026,3/17/2026,,close,NO," Access Issue Due to current situation/site is in MOI/  There is an access issue at site due to current situation , As site is located inside UM AL NIQA,UM AL-NAQA POLICE STAION BORDER. Same informed CL Mr. Khaled. Presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and st",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034484 ,5034981,4182,,JAH,"Nasseem - Block 1 - Road 1 - Parcel 900034 - PACI NO 92148247, MAIN COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,Major cable was loose  -  Our team visited at site and found Major alarm cable was loose/ Proper Fix . Now alarm clear ,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034488,5035014,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,YES,MDG stopped due to fuel Pump  harness wire faulty/repaired and started MDG . Now alram clear,0,1,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034490,5035085,1062,,JAH,"KHABARY,KHABARY AL-AWAZIM ,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside KHABARY,KHABARY AL-AWAZIM ,Desert Area. MEW power failure was there due t",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034489,5035042,1020,,JAH,"BAHRAT HOUSHAN,Bahrat Houshan MOI",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034504,5035898,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",Other,,AC Failure,Mar,3/17/2026,3/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034507,5035877,1187,,JAH,"Jahra - Block 5 - St 1 Lane 1 - Parcel 900018 - PACI NO 92349145, Coop",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/17/2026,3/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034508,5035916,4879,,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Mar,3/17/2026,3/17/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034512,5035978,920,,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",AC,High Temp 32C,High Temperature 32C,Mar,3/17/2026,3/17/2026,,close,NO,"AC issue-our team visited site,found AC2 compressor heat up,made it cooled,now alarm clear",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034516,5036021,1034,,JAH,"RAWDATEEN,Rawdatain Mincipality",Standby DG,DA on Load,DA on Load,Mar,3/17/2026,3/17/2026,,close,NO,"Planned Activity-Our team visited site for DG Insepection work, now they completed. Alarm cleared. ",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034521,5036030,4023,,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,"Mew power restored/mdg dis connected-team visted site found mew power restore,mdg disconnected,now alarm cleared",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034522,5036102,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034529 ,5036055,1015,,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034532,5036773,5006,,JAH,"AL MUTLA, Residential 10, Block-3",AC,Aircon 2 Alarm,Aircon2,Mar,3/17/2026,3/18/2026,,close,YES,"Access issue  - There is access issue during night time as site is located in local residency, will send team in morning to check, same informed CL Mr. Khalid presently our team attend site and found AC2 pcb faulty /need to be replace and Ice formed, now alarm cleared.",0,1,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034539,5037146,838,,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",3rd Party,,Rectifier Major Radio,Mar,3/18/2026,3/18/2026,,close,NO,"3rd Party - it power sharing site with ooredo DG having issue Presently we Mobilized and connected MDG at site. Now alarm cleared , now alarm cleared. ",0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034540,5037204,1091,,JAH,"ABDALLY,Abdally Farm AGR ,Near road side.",Standby DG,DA on Load,DA on Load,Mar,3/18/2026,3/18/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034556,NO TT,4071,,JAH,Nasseem - Block 3 - St 17 - Parcel 27 - PACI No 95329334,Door,,door open,Mar,3/18/2026,3/18/2026,,close,NO,as per noc MOP team is there please. Divert this TT,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034559,5037350,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,DA on Load,DA on Load,Mar,3/18/2026,3/18/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034544 ,5037162,384,,JAH,"SULAIBIYA,Opposite to Sulabiya Industrial area.",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/18/2026,3/18/2026,,close,NO,"After Al bahar CM activity site didn't came up -Al bahar team attended site and started their DG but site didn't came up. Later our power team attended site and found PLD disconnected, now team reset the PLD and site came up. now alarm cleared.",0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034573,5037469,838,,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",3rd Party,,Rectifier Major Radio,Mar,3/18/2026,3/18/2026,,close,NO,"3rd Party DG connected/MDG disconnected - it power sharing site with ooredoo , their DG issue rectified it, Presently our team disconnected our MDG from site. Alarm cleared. ",0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034574,5036088,1971,,JAH,"JAHRA, NASEEM,Block-1,Street-23, CO-OP 3",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/18/2026,3/18/2026,,close,NO,Alarm reconfigured - team visited site and reconfigured the alarm. Alarm cleared,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NO TT,NO TT,1971,,JAH,"JAHRA, NASEEM,Block-1,Street-23, CO-OP 3",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/18/2026,3/19/2026,,close,NO,duplicate TT ,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034562,5037403,1074,,JAH,"ABDALLY-FARM,Near to the Farm Road Side.",Standby DG,Other,AC Failure,Mar,3/18/2026,3/18/2026,,close,NO,"After Al bahar CM activity AC Failure active-After Al bahar CM activity AC Failure active, Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034587,no tt,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Door,,Door open Alarm,Mar,3/18/2026,3/19/2026,,close,NO,"false alarm  880 - Our team visited at site and found Door Open alarm is false alarm same informed CL Mr. Khalid, please divert this issue to concern team",0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034591,no tt,598,,JAH,"ABDALLY, BLOCK-2, ABDUL REHMAN HAMAD AL FALAH ST, MAJED MUSA FARM",Fuel/FFS,,Fuel Theft Active,Mar,3/19/2026,3/19/2026,,close,NO,"False alarm - Our team visited at site and found Fuel theft alarm created due to RMS cable was damage same informed CL Mr. Khalid, Please close tt ",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034593,5038143,4071,,JAH,Nasseem - Block 3 - St 17 - Parcel 27 - PACI No 95329334,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/19/2026,3/19/2026,,close,NO,"Access issue  - Our team visited at site but couldn't get access as site is located in local residency, will send team morning to check presently Rectifier controller hanged /our team visited at site and found Rectifier controller hanged / reset . Now alarm clear ",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034598,5038739,1593,,JAH," JAHRA,Lulu Hyper Market - Jahra Mall - Jahra ( IBS number 3902)",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/19/2026,,close,NO,Building maintenance   -  Our team visited at site and found building maintenance work was going on due to which they turned off power now they turned it on . now alarm clear ,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034602,5039294,5794,,JAH,Jahra - Block 4 - St 3 Lane 3 - Parcel 9123 - PACI NO 92037184,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034605 ,5039239,1979,,JAH,"Taima - Block 2 - St 3 - Parcel 900004 - PACI NO 91378956,COOP.",Fuel/FFS,,FAF fluctuating,Mar,3/19/2026,3/19/2026,,close,YES,"FFS battery replaced - our team visited site, and FFS battery replaced 2nos. Alarm cleared. ",0,1,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034609,5039699,5786,,JAH,"ABDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/20/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034608,5039698,4016,,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/19/2026,,close,NO,MEW Power Failure due to Rain/MDG connected-Team visited site and found MEW power failure there due to Rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034607,5039697,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/20/2026,,close,NO," Access issue During night time  - Our team visited at site with MDG but couldn't get access During night time  as main gate is close Harris not attending calls same informed CL Mr. Khalid, Presently power restored . Now alarm clear ",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034610,5039544,1005,,JAH,"ABDALLY,Abdally Al-Quashianya Farm Area",Standby DG,DA on Load,DA on Load,Mar,3/19/2026,3/20/2026,,close,NO,"MEW Power Failure Due to rain - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034614,5039546,302,,JAH,"JABER AL AHMAD, N2 BLOCK -6 ,Near the Round pot.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/19/2026,,close,NO,"DG Issue due to Rain-Team visited and found DG stopped due to low coollant, 2 liter coollant added and started the DG. Alarm cleared. ",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
