Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034618 ,5040070,4000,,JAH,"REDIFA,RADIFA MOI,In side the Boarder Security Force Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/21/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside  REDIFA,RADIFA MOI, Inside the Boarder Security Force Area. Presently pow",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034619,5040075,5864,,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/19/2026,3/20/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034622,5039549,164,,JAH,"Jaber Al-Ahmad - Block 5 - St 528 - Parcel 900006 - PACI NO 95258695,  N1-COOP 2",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio_,Mar,3/19/2026,3/19/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034623,5040151,4163,,JAH,"AMGARA, BLOCK-2, KHORAFI WORKSHOP",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/19/2026,3/20/2026,,close,NO,"Access issue   /  MEW Maintenance  - Our team visited  at site and found MEW maintenance is going on also we can't connect MDG at site as main door is close and security is not available there as site is located in  AMGARA, BLOCK-2, KHORAFI WORKSHOP, same informed CL Mr. Khalid presently we Mobilize",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034628 ,5040245,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Fuel/FFS,,Low Fuel Alarm,Mar,3/19/2026,3/20/2026,,close,NO,we will fill fuel as per our scheduel comes on ,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034635 ,5040380,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",Rectifier,Major / Phase Fail,:Phase L2 Over Voltage,Mar,3/20/2026,3/20/2026,,close,NO,"there is Access issue during night time as site is located in farm, which is close during night time and Harris not attending calls will send team in morning to check presently Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT.",0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034638,5040510,1005,,JAH,"ABDALLY,Abdally Al-Quashianya Farm Area",Standby DG,DA on Load,DA on Load,Mar,3/20/2026,3/20/2026,,close,NO,"MEW Power Failure Due to rain - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034643,5040831,1075,,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034637 ,5040545,880,,JAH,"KABD,KABD TEMP SITE, IN FRONT OF LIVESTOCK FARM ,Kabd Road side.",Fuel/FFS,,Low Fuel Alarm,Mar,3/20/2026,3/29/2026,,close,NO,"we will fill fuel as per our scheduel comes on 28 March, Our team filled fuel by tanker. Alarm cleared. ",0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034649,5041207,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",AC,High Temp 40C,High Temperature 40C,Mar,3/20/2026,3/20/2026,,close,NO,Self Cleared - our team visited site.As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034650,5041182,4016,,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",Other,,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site . Now alarm clear ",0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034656,5041351,1006,,JAH,"ABDALLY,Abdally Farm Area ,Viva & Ooreedo sharing the same Tower.",Standby DG,DA on Load,DA on Load,Mar,3/20/2026,3/20/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034650,5041182,4016,,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034658,5041368,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034673,5041849,4163,,JAH,"AMGARA, BLOCK-2, KHORAFI WORKSHOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/21/2026,3/21/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034677,5042375,1914,,JAH,"AMGHARA, BLK 2,Industrial Area ,Inside the Company Compound.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/21/2026,3/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034690,5042793,925,,JAH,"SULAIBIYA, Sulaibiya Vegetable Market Back Side ,Road side ,Near to Viva GRD Tower.",Other,,Major,Mar,3/21/2026,3/21/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to High temperature / rectified started DG . Now alarm clear ,0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034691,5042870,1959,,JAH,"JAHRA,NASEEM,BLK 2,STREET-5, CO-OP, ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,Module Faulty - Our team visited at site and found 1 Rectifier Module faulty / Removed . Now alarm clear ,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034695,5043170,1963,,JAH,"SLAYIA JAHARA, CENTRE POINT",AC,Aircon 2 Alarm,AC2,Mar,3/22/2026,3/22/2026,,close,YES,AC issue - Our team attended site and update AC2 compressor Faulty and condenser motor Faulty need to replaced. Now alarm cleared.,0,1,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034697 ,5039569,5919,,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Major,Mar,3/22/2026,3/22/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034700,5038370,167,,JAH,"Jaber Al-Ahmad - Block 5 - St 491 - Parcel 900005 - PACI NO 95264139, -N1-COOP4",Other,,Rectifier Minor,Mar,3/22/2026,3/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034707,5043455,1082,,JAH,"UM AL AISH,UM AL AISH MOD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034708,5043461,1957,,JAH,"JAHRA,BLOCK-2,STREET-2, MUBARAK COMMERCIAL CENTER",MEW,Major / Site Down,Radio Site Down,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034727,5043591,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major,Mar,3/22/2026,3/22/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034732 ,5043917,1944,,JAH,"JAHRA, MOD",MEW,Major / Site Down,Major,Mar,3/22/2026,3/23/2026,,close,NO," Access Issue Due to current situation/site is in MOD, also Need pass-There is an access issue at site due to current situation also  We don’t have MOD pass. We have already  applied for new passes. , As site is located inside Jahra MOD same informed CL Mr. Khallid, Presently power restored . now al",0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034736 ,5044044,354,,JAH,"ABDALLY,ABDALLY ROAD, Near to WORKER CAMPS ,Near to Road 80.",AC,Aircon 1 Alarm,Aircon1,Mar,3/23/2026,3/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034736 ,5044044,354,,JAH,"ABDALLY,ABDALLY ROAD, Near to WORKER CAMPS ,Near to Road 80.",AC,Aircon 1 Alarm,Aircon1,Mar,3/23/2026,3/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034738 ,5044160,354,,JAH,"ABDALLY,ABDALLY ROAD, Near to WORKER CAMPS ,Near to Road 80.",AC,Aircon 1 Alarm,Aircon1,Mar,3/23/2026,3/23/2026,,close,YES,AC issue - Our team attended site and found AC 1 Gas charge vale replaced and Gas charge 1.5KG. AC 2 compressor Faulty need to replaced. Now alarm cleared.,0,1,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034753,5044255,992,,JAH,"Abdally farms, block 1",AC,Frequency / Load / Other,BMU Missing,Mar,3/23/2026,3/23/2026,,close,NO,"Before battery was missing - Battery is not available there due to which BMU Missing alarm appearing, and alarm is reporting  due to battery missing at site and we are unable to clear the alarm.",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034754,5044227,367,,JAH,"MUTLAA,SOUTH  MUTLA, CHINESE COMPANY SITE OFFICE COMPOUND.",AC,High Temp 32C,High Temperature 32C,Mar,3/23/2026,3/23/2026,,close,NO,"AC Issue - our team visited site and found AC1 PCB hang reset,now alarm cleared.",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034759,5044286,844,,JAH,"JAHRA,JAHRA RD 80, TMP ,Near to the Viva and Ooreedo Sites.",3rd Party,,Radio Site Down:,Mar,3/23/2026,3/23/2026,,close,NO,"Its power sharing site with ooredoo, Now alarm cleared - 844",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034770,5044348,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,Alarm:DA on Load,Mar,3/23/2026,3/24/2026,,close,NO,"MEW Power Failure Due to rain  - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034771,5044302,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Mar,3/23/2026,3/24/2026,,close,NO,"MEW Power Failure Due to rain  - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034774,5044361,371,,JAH,"MUTLAA,SOUTH MUTLA,Chineese NEW PROJECT Yard Compound, CGGC CO. CONTACT. 94072333",DG,Major / Site Down,major,Mar,3/23/2026,3/23/2026,,close,YES,"DG Issue - our Team visited site.and found changing dynamo faulty replaced ,repair dynamo.mow alarm cleared",0,1,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034783,5044410,838,,JAH,"SULAIBIYA,Block 3,Temporary Site ,Near to the Viva Monopole Site.",3rd Party,,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,"3rd Party DG connected/MDG disconnected - it power sharing site with ooredoo , their DG issue rectified it, Presently our team disconnected our MDG from site. Alarm cleared. ",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034807,5044863,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,DG issue - our team attended site and reported DG stopped due to low oil pressure  cleaned. Now Alarm cleared. ,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034812,5044965,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,DG issue - our team attended site and reported DG stopped due to low oil pressure  cleaned. Now Alarm cleared. ,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034815,5044977,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034816,5044978,5786,,JAH,"ABDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034817,5045008,4016,,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034823,5039571,4880,,JAH,"JABER AL AHMAD, BLOCK-7,STREET-754, QASIMA 1311,Private House.",MEW,Major / Site Down,site down,Mar,3/24/2026,3/24/2026,,close,NO,Our team visited at site and found ( MBTS ) DCDU Breaker was tripped / Reset . Now alarm clear,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034835,5045078,1957,,JAH,"JAHRA,BLOCK-2,STREET-2, MUBARAK COMMERCIAL CENTER",Other,,Site Down / Fluctuating,Mar,3/24/2026,3/24/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034836,5045079,1908,,JAH,"JAHRA, TAYMA,BLOCK-1 ,STREET-1 CO-OP 1",MEW,Major / Site Down,site down,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034837,5045102,1957,,JAH,"JAHRA,BLOCK-2,STREET-2, MUBARAK COMMERCIAL CENTER",MEW,Major / Site Down,site down,Mar,3/24/2026,3/24/2026,,close,NO,duplicate TT ,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034839,5045104,4880,,JAH,"JABER AL AHMAD, BLOCK-7,STREET-754, QASIMA 1311,Private House.",MEW,Major / Site Down,site Down,Mar,3/24/2026,3/24/2026,,close,YES,"MEW Power Failure - our team visited site,and found DCDU Breaker 63A replaced. Now alarm cleared.",0,1,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034847,5045347,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,"DG Issue - Our team visited at site and found DG stopped  harness faulty due to rain  ,rectified.DG started.Now alarm clear",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034850,5045333,320,,JAH,"Mutla, opposite N_4 ",AC,Aircon 3 Alarm,Aircon3,Mar,3/24/2026,3/24/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034853,5045385,4016,,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/25/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW, we mobilized MDG in between MEW power restored . Now alarm clear ",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034854,5045401,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",Rectifier,Major / Phase Fail,Phase L3 Over Voltage,Mar,3/24/2026,3/25/2026,,close,NO,"There is Access issue during night time -  as site is located in farm, which is close during night time and Harris not attending calls, Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034855,5045389,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,DA on Load,:DA on Load,Mar,3/24/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034859,5045412,1072,,JAH,"MAGHASEL,Maghasel MOD",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/27/2026,,close,NO," Access Issue-Due to rain/ Due to current situation/site is in MOD, also Need pass-There is an access issue at site due to current situation also  We don’t have MOD pass. We have already  applied for new passes. , As site is located inside  MAGHASEL,Maghasel MOD, MEW power failure due to rain, Prese",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034862,5045419,1044,,JAH,"SUBIYA,SUBIYA FOTOOH MOSQUE ,Near to 801 Subiya Road.",Standby DG,DA on Load,DA on Load,Mar,3/24/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034857,5045208,1005,,JAH,"ABDALLY,Abdally Al-Quashianya Farm Area",Standby DG,DA on Load,DA on Load,Mar,3/24/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034881 ,5045961,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"DG having issue/MDG Connected-Team visited site and found DG having issue, Presently we mobilized and connected MDG at site. Alarm cleared. ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034885 ,5046048,885,,JAH,"KABD,KBD-TEMP-B6 ,Block-10 Street-6 ,Near to the Road.",Fuel/FFS,,Fire Alarm,Mar,3/25/2026,3/25/2026,,close,NO,"Outside horn activated due to rain-team visited and found found outside horn strobe activitated due to rain, cleaned it. Alarm cleared. ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034887,5046002,4000,,JAH,"REDIFA,RADIFA MOI,In side the Boarder Security Force Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass and MEW power failure due to rain-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside  REDIFA,RADIFA MOI, Inside the Boarder ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034893,5046078,1097,,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034895,5046086,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034894,5046085,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034898,5046040,4856,,JAH,"KABD, BLK 10,Street-3",Standby DG,DA on Load,DA on Load,Mar,3/25/2026,3/30/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW.Presently we got power alarm and  our team visited site and found,Stand by DG stopped due to harness issue.Now Rectified and started Stand by DG. Now stand by DG running at site . Again we got ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034903,5046157,383,,JAH,"MUTLAA,SOUTH MUTLA,Near to Chineese camp.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,YES,DG Issue due to Rain-Team visited site and found DG stopped due to fuel sensor harness faulty due to rain/repaired and started the DG. Alarm cleared. ,0,1,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034962,5046526,4069,,JAH,"MANAGESH,KOC ,Inside the KOC permises.",Fuel/FFS,,Fire Alarm Failure,Mar,3/25/2026,3/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034977,5046598,4060,,JAH,"QULUMAT SHAYA,QULUMAT SHAYA, MOI",Standby DG,DA on Load,DA on Load,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW stand by DG running at site . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034978,5046599,1079,,JAH,"QILMAT SABAH,QILMAT SABAH MOI",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034991,5046678,1038,,JAH,"JURAISHAN,Juraishan AGRICULTURE",DG,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,4/4/2026,,close,NO,"Access Issue Due to the current situation/Also Need Pass/DG Issue-
There is an access issue at the site due to the current situation. As the site is located in RAISHAN, Juraishan AGRICULTURE,  Also we need access pass to enter the site,  Same informed Cl Mr. Khaled. We have applied pass through onli",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034990,5046631,4000,,JAH,"REDIFA,RADIFA MOI,In side the Boarder Security Force Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035036 ,5047190,4000,,JAH,"REDIFA,RADIFA MOI,In side the Boarder Security Force Area.",MEW,Major / Site Down,Major,Mar,3/25/2026,3/27/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass and MEW power failure due to rain-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside  REDIFA,RADIFA MOI, Inside the Boarder ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035051,5047327,5786,,JAH,"ABDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NO TT,5047613,130,,JAH,"Jaber Al-Ahmad - Block 6 - St 651 - Parcel 900032 - PACI NO 94378644, COOP A4.",MEW,Major / Site Down,Major,Mar,3/26/2026,3/26/2026,,close,NO," Breaker tripped in Electrical room - MDG connected  /  Our team visited site but couldn't get access due to cooperative is closed and found Breaker tripped in Electrical room and electrical room is closed  same informed CL Mr.Khalid, Presently we mobilized and connected MDg at site . now alarm clea",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047800,1162,,JAH,"SAAD AL-ABDALLA,Block 10 ,Street-25 ,MEW Compound.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047749,1906,,JAH,"JAHRA, QASER, BLK 2 ,Near Road side ,CO-OP Building.",MEW,Major / Site Down,Ac1/site down,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048211,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain.Our PRO has Register Complaint with MEW. Presently MEW power restored . Now alrm clear ,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,"5048215
",598,,JAH,"ABDALLY, BLOCK-2, ABDUL REHMAN HAMAD AL FALAH ST, MAJED MUSA FARM",Standby DG,DA on Load,DA on Load,Mar,3/26/2026,3/26/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048803,1051,,JAH,"DEBDUBA,desert area.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,Our team visited at site and DG issue resolved and reconnected DG and Disconnected MDG from site . Now alarm clear ,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048902,1020,,JAH,"BAHRAT HOUSHAN,Bahrat Houshan MOI",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,"5048903
",1062,,JAH,"KHABARY,KHABARY AL-AWAZIM ,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/27/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside KHABARY,KHABARY AL-AWAZIM ,Desert Area. MEW power failure was there due t",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048908,1044,,JAH,"SUBIYA,SUBIYA FOTOOH MOSQUE ,Near to 801 Subiya Road.",Standby DG,DA on Load,DA on Load,Mar,3/26/2026,3/26/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,"5048914
",1977,,JAH,"JAHRA, TAYMA,Block-5,Street-1, CO-OP 4",MEW,Major / Site Down,site down,Mar,3/26/2026,3/26/2026,,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Presently MEW power restored . Now alarm clear ,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049200,5978,,JAH,"TAIMA, BLOCK-9, ST-917, COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049293,1977,,JAH,"JAHRA, TAYMA,Block-5,Street-1, CO-OP 4",Fuel/FFS,,Fire Alarm,Mar,3/26/2026,3/26/2026,,close,NO,Our team visited at site and found Earth faulty due to rain/ Rectified . Now alarm clear ,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047470,5847,,JAH,"JABER AL AHMED, BLOCK-4, COOP",AC,Aircon 2 Alarm,Aircon2,Mar,3/26/2026,3/26/2026,,close,NO,due to rain / AC issue - Our team attend site and found AC2 breaker tripped / reset. Now alarm cleared.,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5050043,5785,,JAH,"ABDALLY, PRIVATE FARM, Block 5 - Parcel 13 - PACI NO 91552213 - Unit PACI NO14654881",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain.  Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5050702,4811,,JAH,"UM QADIR,MEW UM QUDAIR Q ,Near to the Compound wall of MEW.",DG,Major / Site Down,Environmental Alarm:Rectifier Major Radio,Mar,3/26/2026,3/27/2026,,close,NO,DG issue - our team attended site and reported DG stopped due to low oil pressure  cleaned. Now Alarm cleared. ,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5050843,4163,,JAH,"AMGARA, BLOCK-2, KHORAFI WORKSHOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there. Due to rain Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051215,1032,,JAH,"UM AL NIQA,Um Niqa muncipality,Desert.",DG,Major / Site Down,Rectifier Major,Mar,3/27/2026,3/27/2026,,close,NO,"DG issue - our team attended site and reported DG stopped due to fuel solenoid wire loose, rectified and started DG. Alarm cleared.",0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051180,5785,,JAH,"ABDALLY, PRIVATE FARM, Block 5 - Parcel 13 - PACI NO 91552213 - Unit PACI NO14654881",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051299,1044,,JAH,"SUBIYA,SUBIYA FOTOOH MOSQUE ,Near to 801 Subiya Road.",Standby DG,DA on Load,DA on Load,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power Failure - Due to Rain  MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051192,130,,JAH,"Jaber Al-Ahmad - Block 6 - St 651 - Parcel 900032 - PACI NO 94378644, COOP A4.",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035236,5051481,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035237,5051441,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035240,5051546,5864,,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Major,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035261,5052083,1020,,JAH,"BAHRAT HOUSHAN,Bahrat Houshan MOI",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035262,5052161,1913,,JAH,"JAHRA, MOD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO," Access Issue Due to current situation and also need pass As site is located in JAHRA MOD-Team visited site but couldn't get access , As security not allowing to enter the site and asking for access pass, As site is located inside JAHRA, MOD. Same informed CL Mr. Khaled. Presently MEW power restored",0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035279 ,5052318,1912,,JAH,"JAHRA, MUNICIPALITY ,Near 6th ring road ,Inside the U turn Circle.",Rectifier,Minor / Low DC / Fuse,:Low DC Voltage Radio,Mar,3/28/2026,3/28/2026,,close,NO,One module removed-Team visited and One faulty module removed. Alarm cleared. ,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035280,5051496,4811,,JAH,"UM QADIR,MEW UM QUDAIR Q ,Near to the Compound wall of MEW.",DG,Major / Site Down,_Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,YES,"DG Issue-Team visited and found DG stopped due to harness faulty/repaired and started the DG. AC1, AC 2 is false alarm , which is generating from BTS, Please diverted this issue to concered team. ",0,1,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035287,5052343,1003,,JAH,"SALMY, NAIF POULTRY FARM",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/28/2026,3/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035289,5052351,1039,,JAH,"ADAIRE, MUNICIPALITY AREA",MEW,Major / Site Down,Major,Mar,3/28/2026,3/28/2026,,close,NO,DG Issue - our team visited site and found DG shutdown due to low oil pressure Rectified .DG pm completed.Now site clear,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035292,5052367,1912,,JAH,"JAHRA, MUNICIPALITY ,Near 6th ring road ,Inside the U turn Circle.",DG,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,YES,DG Issue  - our team visited site and found DG AVR faulty need to replaced.Now alarm clear,0,1,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035310,5051856,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,YES,"MEW transformer replacement and MDG connected / As site is located in ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound and team  delay to access the site due to police checking - Team visited site with MDG,  As site is located in ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound and team delay to access th",0,1,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035313,5052886,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Mar,3/29/2026,3/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035314 ,5052893,5794,,JAH,Jahra - Block 4 - St 3 Lane 3 - Parcel 9123 - PACI NO 92037184,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035327,5052931,1913,,JAH,"JAHRA, MOD",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035335,5053051,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MDG issue/ MDG stopped due to air lock/rectifiedand startdDG.,0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035344,5053079,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Mar,3/29/2026,3/29/2026,,close,NO,"MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035354 ,5053281,1044,,JAH,"SUBIYA,SUBIYA FOTOOH MOSQUE ,Near to 801 Subiya Road.",Standby DG,DA on Load,:DA on Load,Mar,3/29/2026,3/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035377,5051890,5905,,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035386,5053647,4809,,JAH,"KABD, POLICE STATION,Inside the Police station Compound ,Near to the Viva and Ooreedo Towers.",Standby DG,DA on Load,DA on Load,Mar,3/30/2026,3/31/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035389,NO TT,1901,,JAH,"JAHRA, AL-OYON ,BLOCK-1 ,Street -8, CO-OP 1",AC,Frequency / Load / Other,Water Leakage from AC,Mar,3/30/2026,3/30/2026,,close,NO,AC 1 Dranaged blocked-Team visited site and found AC 1 dranaged pipe blocked/cleaned. Alarm cleared. ,0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035391,5053695,163,,JAH,"Jaber Al-Ahmad - Block 5 - St 434 - Parcel 900004 - PACI NO 94357974, N1-COOP 3",MEW,Major / Site Down,:Rectifier Major Radio Repeating.,Mar,3/30/2026,3/30/2026,,close,YES,Rectfier load amps setting changed-Team visited site and changed the rectfier load amps setting. Alarm cleared. ,0,1,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035400,5053825,1282,,JAH,"Saad Al-Abdulla - Block 8 - St 801 - Parcel 900036 - PACI NO 93564904, COOP J",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/31/2026,,close,NO," power not available in shelter  - Electrical room Closed - MDG connected /  Our team visited at and found power is not available in our shelter and electrical room is closed and Key is not available, presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035400 ,5053825,1282,,JAH,"Saad Al-Abdulla - Block 8 - St 801 - Parcel 900036 - PACI NO 93564904, COOP J",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/31/2026,3/31/2026,,close,NO,Rectifier controller hanged  / Our team visited at site and found rectifier controller hanged/ Reset. Now alarm clear ,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035425,5053629,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Mar,3/31/2026,3/31/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035428 ,5053631,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035475 ,5054287,1282,,JAH,"Saad Al-Abdulla - Block 8 - St 801 - Parcel 900036 - PACI NO 93564904, COOP J",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035491,5054594,4191,,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035416,5053950,1021,,JAH,"SUGAIHIYA,SUGAIHIYA MOD CAMP",Standby DG,Major / Site Down,Major,Apr,4/1/2026,4/1/2026,,close,NO,"Access issue / Al bahar DG / No fuel  -  Our team visited at site and found al bahar dg stopped due to no fuel, Presently our team temporary filled fuel and started al bahar DG . Now alarm clear ",0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035504 ,NO TT,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Apr,4/1/2026,4/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035505,5054856,4060,,JAH,"QULUMAT SHAYA,QULUMAT SHAYA, MOI",Standby DG,DA on Load,DA on Load,Apr,4/1/2026,4/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035506,5054901,1079,,JAH,"QILMAT SABAH,QILMAT SABAH MOI",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. Presently power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035514,5054871,137,,JAH,"Jaber Al-Ahmad - Block 6 - St 550 - Parcel 900030 - PACI NO 94378564, COOP A9",Other,,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035517,5054930,1034,,JAH,"RAWDATEEN,Rawdatain Mincipality",DG,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO," Plan Activity-Our team visited site for DG Inspection, now they completed work. Now Alarm cleared.",0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006034451,5034345,391,,JAH,"ABDALLY, KOC, LOWER FARS HEAVY OIL “LFHO”",Other,,Aircon2,Apr,4/1/2026,4/1/2026,,close,NO,AC 2 is false alarm which is generating from BTS. Please divert this issue to concerned team. ,0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035570,5055447,4802,,JAH,"KABD,KABD MOI,In front of the Scientific research area Main gate.",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area Our team attend site and found DG DG stoped due to battery voltage discharge found battery charger braker tripped / reset. presently  Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alar",0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035587,5055466,125,,JAH,"ABDALLY, BLOCK-3",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035592,5055480,1039,,JAH,"ADAIRE, MUNICIPALITY AREA",DG,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,YES,DG issue - Our team attended site and update DG stopped due fan belt faulty / replaced. Now alarm cleared.   ,0,1,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035606,5054842,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,major,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035626,5055730,830,,JAH,"Boubyan Island, MEW project",3rd Party,,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,"Al Bahar DG - its Al bahar DG,pls Divert TT",0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035627,5055736,828,,JAH,"BOUBYAN,BOBYAN ISLAND ,Inside the Boubyan Island MOD.",3rd Party,,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,"Al Bahar DG - its Al bahar DG,pls Divert TT",0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035638,5055845,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Tower Light,,Tower Light Failure,Apr,4/2/2026,4/3/2026,,close,NO,Tower Light Breaker tripped /  Our team visited at site and found Tower light Breaker tripped / Reset . Now alarm clear ,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035647,5055992,1035,,JAH,"UM AL NIQA,MUNCIPALITY ,Deep Desert.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO,"DG Issue-Team visited site but delayed due to polic blocked the road, later team visited and found DG stopped due to low frquency/adjusted and started the DG. Alarm cleared. ",0,0,Standard,0,4,,4/3/2026,2026,4,3,Friday
