Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006035652 ,5056117,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,Apr,4/3/2026,4/3/2026,,close,NO,"3rd party-Its power sharing site with ooredoo their team attended site and reported No fuel in their DG. Presently we mobilized MDG to site, In between ooredoo team reached and started their DG. Alarm cleared. ",0,0,Standard,0,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035680,5056434,354,,JAH,"ABDALLY,ABDALLY ROAD, Near to WORKER CAMPS ,Near to Road 80.",Other,,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,YES,Solar DG Issue- Our team visited site with enertech team and found Solar DG stopped due to fan belt brorken / replaced and started DG. Alarm cleared. ,0,1,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035683 ,5056552,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/4/2026,4/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035685,5056534,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"Building main Breaker tripped due to Rain water/MDG Connected - Our team visited site and found building main breaker tripped due to rain water. Presently we mobized and connected MDG at site, Same informed CL Mr. Khaled. Alarm cleared. ",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035688,5056578,1043,,JAH,"SHEDADIYA,Shedadiya MUNCIPALITY ,Near to the 6th ring Road ,Opposite to Agility warehouse",Standby DG,DA on Load,DA on Load,Apr,4/4/2026,4/5/2026,,close,NO,"MEW Power Failure due to rain- MEW power failure in the area due ro rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035689,5056574,1040,,JAH,"SALMY,Desert area",AC,Frequency / Load / Other,Power Fail(Entity),Apr,4/4/2026,4/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035698,5056672,130,,JAH,"Jaber Al-Ahmad - Block 6 - St 651 - Parcel 900032 - PACI NO 94378644, COOP A4.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to rain- MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobiized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035687 ,5056576,348,,JAH,"ABDALLY, NBTC Company Yard Compound",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,YES,"Al bahar DG runnng normally/  -Al bahar team visited at site and reported their DG running Normally, Now our power team visited site and found rectifier 1 module faulty need to replace and removed Rectifier 1 Module  And Added rectifier 1 module.Now alarm clear.",0,1,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035708,5056723,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power Failure due to rain- MEW power failure in the area due ro rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035709,5056750,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power Failure due to rain- MEW power failure in the area due ro rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035710,5056753,1943,,JAH,"SAAD AL-ABDALLA,BLK-4 ,STREET-431,PRIVATE HOUSE BUILDING- AHMAD ALAZMI",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Phase Missing -Our team visited site and found phase missing,adjusted load.Presently power restored .Now alarm clear.",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035712,5056726,5799,,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035713 ,5056727,5789,,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035711,5056757,5825,,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. We Mobilized MDG to site In-Between. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035718,5056801,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",MEW,Major / Site Down,Major,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure/Due to rain - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035719,5056802,598,,JAH,"ABDALLY, BLOCK-2, ABDUL REHMAN HAMAD AL FALAH ST, MAJED MUSA FARM",Standby DG,DA on Load,DA on Load,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area,Due to Rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035736,5056839,4138,,JAH,Jahra - Block 5 - Lane 1 - Parcel 541 - House 51 - PACI NO 91650825 - Unit PACI NO14893073,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035738,5056841,1946,,JAH,"JAHRA,Jahra Park.,Street-8,Lane -4 ,Near to the Road ,Inside the Park.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035740,5056893,1143,,JAH,"Jahra - Block 2 - St 9 - Parcel 900027 - PACI NO 91226872 , COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035741,5056894,1956,,JAH,"JAHRA,BLOCK-2,STREET-2, THABET COMMUNICATION COMPLEX",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW.Presently we Mobilized MDG at site in between MEW power restored . Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035739,5056842,1953,,JAH,"JAHRA, WAHA ,BLOCK-1 ,ROAD-2 ,NEAR Waha Secondary School, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. While connecting MDG, MEW power restored. alarm cleared. ",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035742,5056895,5938,,JAH,Jahra - Block 3 - St 4 Lane 2 - Parcel 4520 - PACI NO 94392892,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035737,5056840,129,,JAH,"SALMY,SALMY road side , Sharing with existing wataniya site 0606A",3rd Party,,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Presently power restored .now alarm alarm clear ",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035733,5056885,1187,,JAH,"Jahra - Block 5 - St 1 Lane 1 - Parcel 900018 - PACI NO 92349145, Coop",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW.Presently we Mobilized MDG at site in between MEW power restored . Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035735,5056887,1089,,JAH,"ATRAF,Salmi Road AGR,Near to Viva 4 leg Tower",Other,,DA on Load,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power Failure due to rain- MEW power failure in the area due ro rain. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035734,5056886,1008,,JAH,"ABDALLY,Abdally Road, Mutla ,300 Meters away from Sbdaly 80 Road.",MEW,Major / Site Down,Major,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to rain- MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035731,5056837,1945,,JAH,"JAHRA,WAHA,BLOCK-4,STREET-2,CO-OP 4",MEW,Major / Site Down,Major,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035732,5056838,1944,,JAH,"JAHRA, MOD",MEW,Major / Site Down,Major,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035730,5056836,1013,,JAH,"UM AL-REMAM,Um Al-Remam ,Al zoor Road side.",MEW,Major / Site Down,Major,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035743,5056889,1937,,JAH,"Jahra - Block 2 - 2nd Avenue - Parcel 900029 - PACI NO 91575044, STREET-4,2 Lan,COOP",MEW,Major / Site Down,Site Down,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW.Presently we Mobilized MDG at site in between MEW power restored . Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035744,5056902,1306,,JAH,"MUTLAA,MEW WATER STATION Compound",MEW,Major / Site Down,Site Down,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035748,5056947,5073,,JAH,"ALI AL SALEM, Air Base.",MEW,Major / Site Down,Site Down,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power black out in the area due to rain. Our team visited site and found MEW power black out in the area due to  rain. Our PRO Registered Complaint with MEW. Presently MEW power  restored. MEW power restored. alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035749 ,5056958,625,,JAH,Geo Park Subiya,AC,High Temp 32C,High Temperature 32C,Apr,4/4/2026,4/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035752,5057003,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",Other,,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035755 ,5057047,1306,,JAH,"MUTLAA,MEW WATER STATION Compound",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035771,5057202,169,,JAH,"Jaber Al-Ahmad - Block 7 - St 792 - Parcel 900005 - PACI NO 94405024, -N3-COOP2",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035776,5055589,5905,,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035776 ,5055589,5905,,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035808,5057460,4138,,JAH,Jahra - Block 5 - Lane 1 - Parcel 541 - House 51 - PACI NO 91650825 - Unit PACI NO14893073,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/5/2026,4/5/2026,,close,NO, Rectifier alarm not configured from Huawei end-our team visited site to check the alarm and found rectifier alarm not configured from Huawei end. Please divert this issue to concerned team.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035835,5057662,4879,,JAH,"KABD, BLK 5,Near to the Road.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/5/2026,4/5/2026,,close,NO,Rectifier controller - our team visited site and found Power 1 Rectifier controller reset. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035853,5058038,1306,,JAH,"MUTLAA,MEW WATER STATION Compound",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035857 ,5058249,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure/MDG Connected-Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035856 ,5057419,5905,,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035872,5057427,1901,,JAH,"JAHRA, AL-OYON ,BLOCK-1 ,Street -8, CO-OP 1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035899,5058672,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035901 ,5058705,4879,,JAH,"KABD, BLK 5,Near to the Road.",Standby DG,DA on Load,DA on Load,Apr,4/6/2026,4/6/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035909 ,5058811,1901,,JAH,"JAHRA, AL-OYON ,BLOCK-1 ,Street -8, CO-OP 1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035944 ,5058558,5905,,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,AC,Aircon 1 Alarm,Aircon1,Apr,4/7/2026,4/7/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035967 ,5058510,5905,,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,Our team attend site and found  MEW power failure there Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035983 ,5059215,5789,,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,"MEW Power Failure -MEW Power Failure in the area. Our PRO has Register Complaint with MEW. We mobilized MDG to site in between MEW power restored but AC mains failure active, Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT ",0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035985,5059223,1249,,JAH,"SAAD AL-ABDALLA,BLK 9 ,STREET-925, CO-OP B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035992,5059242,1092,,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Apr,4/7/2026,4/7/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036012 ,5059630,4191,,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  - MEW powe failure  -    there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check, Presently power restored . Now alarm clear ",0,0,Standard,0,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036015,5059775,1914,,JAH,"AMGHARA, BLK 2,Industrial Area ,Inside the Company Compound.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  - MEW powe failure/ MDG Connected   -    there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check, Presently we Mobilized and connected MDG at site. Now alarm cleared.",0,0,Standard,0,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036018,5059849,1043,,JAH,"SHEDADIYA,Shedadiya MUNCIPALITY ,Near to the 6th ring Road ,Opposite to Agility warehouse",Standby DG,DA on Load,DA on Load,Apr,4/8/2026,4/9/2026,,close,YES,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently our team visited site and found AC1 indoor motor capacity 10MFD replaced and wire repaired. Gas charged 4kg R22,32C thermostarter installed.Now alarm cleared.stand by DG",0,1,Standard,0,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036055,5060073,1944,S4,JAH,"JAHRA, MOD",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO," Access Issue Due to current situation site is in MOD/MEW power restored-There is an access issue at site due to current situation, As site is located inside Jahra MOD, MEW power failure was there, our Pro registered the complain to MEW, also other operator having call. Presently MEW power restored.",0,0,Standard,0,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036058 ,5060076,129,S4,JAH,"SALMY,SALMY road side , Sharing with existing wataniya site 0606A",3rd Party,,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,ooredoo-Its power sharing site with ooredoo. Now alarm alarm clear ,0,0,Standard,0,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036060 ,5060148,920,S4,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"DG Issue-Team visited site and found DG stopped due to low oil pressure, oil added 3 liter and started the DG. Alarm cleard. ",0,0,Standard,0,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036064,5060163,1493,S3,JAH,"Nasseem - Block 2 - St 27 - Parcel 900040 - PACI NO 92304553,COOP",AC,High Temp 32C,High Temperature 32C,Apr,4/8/2026,4/8/2026,,close,YES,"AC Issue - AC 1 compressor heat up , made it cooled, Charging pin leak / repaired, Gas charged 1.5 KG, AC 2 compressor faulty/need to be replace. Alarm cleared. ",0,1,Standard,0,4,3,4/8/2026,2026,4,8,Wednesday
NOCINC0006036075 ,5060237,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",AC,Aircon 1 Alarm,Aircon1,Apr,4/8/2026,4/8/2026,,close,NO," Access Issue Due to current situation site is in MOI, also Need pass-There is an access issue at site due to current situation, also We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ, MOI BORDER CENTER. Same informed Cl Mr. Khaled, Presently  As per ",0,0,Standard,0,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036089,5060426,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",AC,Aircon 1 Alarm,Aircon1,Apr,4/9/2026,4/9/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ MOI Border presently Alarm self-cleared and stable. Please close TT",0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036102,5060527,570,S4,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Apr,4/9/2026,4/9/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036104 ,5060138,4048,S4,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036109,5060598,1022,S4,JAH,"SABRIYA,Sabriya KOC",Other,,Environmental:BMU Missing,Apr,4/9/2026,4/9/2026,,close,NO," Access issue / KOC site / al-bahar DG -  As requested by CL and Mr. Ahmed Ali, our team attended site and found AL- bahar DG stopped due to Low oil pressure / team added oil and started AL-bahar DG. Now alarm cleared.",0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036115,5060617,1112,S2,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,2,4/9/2026,2026,4,9,Thursday
NOCINC0006036117,5060698,138,S4,JAH,"JABER AL AHMAD, BLOCK-6, STREET - 608 , HOUSE-731, CONTACT-99006671",AC,High Temp 32C,High Temperature 32C,Apr,4/9/2026,4/9/2026,,close,YES,AC Isssue - our team visited site and found AC2 indoor motor faulty replaced with new motor. Now alarm cleared.,0,1,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036122,5060773,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",AC,Aircon 1 Alarm,Aircon1,Apr,4/9/2026,4/9/2026,,close,NO," Access Issue Due to current situation/site is in MOI, also Need pass-There is an access issue at site due to current situation also  We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ MOI Border presently Alarm self-cleared and stable. Please close TT",0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036115,5060617,1112,S2,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",Other,,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,2,4/9/2026,2026,4,9,Thursday
NOCINC0006036135,5060912,1112,S2,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,2,4/10/2026,2026,4,10,Friday
NOCINC0006036136,5060967,1912,S2,JAH,"JAHRA, MUNICIPALITY ,Near 6th ring road ,Inside the U turn Circle.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,DG issue -  Our team visited at site and found dg stopped due to  emergency switch wire loose / Proper fix and stared DG . Now alarm clear ,0,0,Standard,0,4,2,4/10/2026,2026,4,10,Friday
NOCINC0006036141,5061035,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",AC,Aircon 1 Alarm,Aircon1,Apr,4/10/2026,4/10/2026,,close,NO," Access Issue Due to current situation site is in MOI, also Need pass-There is an access issue at site due to current situation, also We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ, MOI BORDER CENTER. Same informed Cl Mr. Khaled sir presently  Alar",0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036148,5061170,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",MEW,Major / Site Down,Rectifier Major + AC1/AC2,Apr,4/10/2026,4/10/2026,,close,NO," Access Issue Due to current situation site is in MOI, also Need pass-There is an access issue at site due to current situation, also We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ, MOI BORDER CENTER. Same informed Cl Mr. Khaled sir Presently MEW p",0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036150,5061231,920,S4,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,DG issue - Our team attended site and found DG stopped due to RPM team adjust the RPM and Now alarm cleared ,0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036153,5061190,1092,S1,JAH,"RAWDATEEN,Abdally 80 Road",Standby DG,DA on Load,DA on Load,Apr,4/10/2026,4/10/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/10/2026,2026,4,10,Friday
NOCINC0006036148,5061170,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",AC,Aircon 1 Alarm,AC1,Apr,4/10/2026,4/10/2026,,close,NO," Access Issue Due to current situation site is in MOI, also Need pass-There is an access issue at site due to current situation, also We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ, MOI BORDER CENTER. Same informed Cl Mr. Khaled sir Presently MEW p",0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036161,5061330,801,S4,JAH,"DOHA,DOHA SHALEAH AREA,Near to the Road.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/10/2026,4/10/2026,,close,NO,Alarm reconfigured - Our team visited site and reconfigured the alarm. Alarm cleared,0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036166 ,5061356,365,S4,JAH,"JAHRA,QASAR, BLK-3, ROAD-80, BESIDE VIVA SITE",DG,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,YES,"DG Issue - Our team visited site and found water pump leakage,repaired.top up DG started. Now alarm cleared. ",0,1,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036171,5061447,1032,S1,JAH,"UM AL NIQA,Um Niqa muncipality,Desert.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,YES,DG issue  - Our team visited at site and found DG stopped due to  radiator cap faulty / replaced and water added in radiator and started DG . now alarm clear,0,1,Standard,0,4,1,4/10/2026,2026,4,10,Friday
NOCINC0006036169,5061381,1076,S2,JAH,"UM AL NIQA, MPW,Inside the Water Filling Station Compound.",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO," Al bahar DG   -   Al bahar team visited at site and found their DG Breaker was tripped They reset the Breaker and reported their DG  running fine  but still site down,  later our team visited at site and adjusted load . now alarm clear",0,0,Standard,0,4,2,4/11/2026,2026,4,11,Saturday
NOCINC0006036182,No TT,365,S4,JAH,"JAHRA,QASAR, BLK-3, ROAD-80, BESIDE VIVA SITE",DG,Major / Site Down,Site down,Apr,4/11/2026,4/11/2026,,close,YES,"Solar site/Our DG Issue-As it is solar Site but our DG was running at site, Now DG team attended site and found our DG stopped due to dynamo faulty, temporary repaired and started our DG, Also DG PM completed. Alarm cleared. ",0,1,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036184,5061705,4809,S1,JAH,"KABD, POLICE STATION,Inside the Police station Compound ,Near to the Viva and Ooreedo Towers.",Standby DG,DA on Load,DA on Load,Apr,4/11/2026,4/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/11/2026,2026,4,11,Saturday
NOCINC0006036191,5061719,1912,S2,JAH,"JAHRA, MUNICIPALITY ,Near 6th ring road ,Inside the U turn Circle.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"While MOP team working DG tripped-MOP team working at site in between DG tripped, Presently our DG team attended site and started our DG. Alarm cleared. ",0,0,Standard,0,4,2,4/11/2026,2026,4,11,Saturday
NOCINC0006036190,5061718,1162,S4,JAH,"SAAD AL-ABDALLA,Block 10 ,Street-25 ,MEW Compound.",MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure -  MEW Power Failure in the area. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036194,5061740,849,S4,JAH,"SUBIYA,Desert area ,Near to the Viva and Ooreedo Sites.",3rd Party,,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,3rd Party-its sharing site with Ooredoo . Now site is clear ,0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036197,5061802,5130,S4,JAH,Al Mutlaa Residential 5 - Block 3 - St 316 - Parcel 195 - House 195 - PACI NO 95941873 - Unit PACI NO22403599,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"MEW power Failure/MDG Permission Issue-Team visited site and found MEW power failure due to MEW cable faulty, MEW team is working to rectify the issue. Also we can't connect MDG, As site is located inside local residency. Same informed CL Mr. KHaled. Presently MEW power restored. Alarm cleared.",0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036202,5061786,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",AC,Aircon 1 Alarm,Aircon1,Apr,4/11/2026,4/11/2026,,close,NO," Access Issue Due to current situation site is in MOI, also Need pass-There is an access issue at site due to current situation, also We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ, MOI BORDER CENTER. Same informed Cl Mr. Khaled sir Presently MEW p",0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036204,5061821,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/11/2026,4/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/11/2026,2026,4,11,Saturday
NOCINC0006036203,C5061822,1090,S1,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Apr,4/11/2026,4/11/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/11/2026,2026,4,11,Saturday
NOCINC0006036213,5061933,5101,S4,JAH,"Al Mutla, Residential 8, Block-1, St-105",AC,Frequency / Load / Other,Low Temperature,Apr,4/11/2026,4/11/2026,,close,NO,AC Issue/Temperature adjusted-Team attended site and AC temperature adjusted. Now alarm clear ,0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036217,5062009,1030,S1,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/11/2026,4/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/11/2026,2026,4,11,Saturday
NOCINC0006036216,5061965,1090,S1,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Apr,4/11/2026,4/12/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/11/2026,2026,4,11,Saturday
NOCINC0006036220 ,5062027,302,,JAH,"JABER AL AHMAD, N2 BLOCK -6 ,Near the Round pot.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/12/2026,,close,YES,DG issue - our team attended site and found DG stopped due to oil sensor faulty / replaced. Now alarm cleared.,0,1,Standard,0,4,,4/12/2026,2026,4,12,Sunday
NOCINC0006036221,5061984,1162,S4,JAH,"SAAD AL-ABDALLA,Block 10 ,Street-25 ,MEW Compound.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036228 ,5062057,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure -Team visited site with MDG and found MEW power failure there. Our PRO Registered Complaint with MEW and while connecting MDG MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036226,5062102,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Minor Repeating,Apr,4/12/2026,4/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/12/2026,2026,4,12,Sunday
NOCINC0006036229,5062113,1097,S4,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036231,5062068,1263,S3,JAH,"JABER AL AHMAD ,Block-1,Street-116 ,MOH CLINIC Compound.",Rectifier,Minor / Low DC / Fuse,:Rectifier Minor Radio / AC 3,Apr,4/12/2026,4/12/2026,,close,NO,"Phase restored-Our Pro registered the complain to MEW, Our team visited site and found two phase missing from MEW, Presently phase restored. Alarm cleared. ",0,0,Standard,0,4,3,4/12/2026,2026,4,12,Sunday
NOCINC0006036243,5060680,5799,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036246 ,5062157,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036281,5062254,1910,S4,JAH,"JAHRA, QASER, TEACHERS SOCIETY ,Near to road side.",AC,Aircon 1 Alarm,Aircon1,Apr,4/12/2026,4/13/2026,,close,YES,"Access Issue/AC Issue- Our team visited site and found Building entrance closed, Security guard not allowing to Access site, same informed to CL Mr.Khalid. Again our team visited in morning and got access, Team found ELCB DB wire short/repaired. Alarm cleared.",0,1,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036314,5062602,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036319 ,5062685,1289,S4,JAH,"SAAD AL-ABDALLA,BLK 10 ,Street -83 ,MOH Compound.",MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036343,5062775,4048,S4,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036341 ,5062774,570,S4,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Apr,4/13/2026,4/13/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036347,5062777,1032,S1,JAH,"UM AL NIQA,Um Niqa muncipality,Desert.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,"DG issue/MDG connected-Our team visited site and found DG having issue, now we mobilzied and connected MDG at site. Alarm cleared. ",0,0,Standard,0,4,1,4/13/2026,2026,4,13,Monday
NOCINC0006036363 ,NO TT,923,S4,JAH,"AMGHARA,North west Amghara,Desert Area.",AC,Frequency / Load / Other,"After Al bahar CM activity, HT active",Apr,4/13/2026,4/13/2026,,close,NO,After Al bahar CM Activity HT active-After Al bahar CM Activity HT 32 alarm active. Our team visited site and found AC1 7AC2 both compressor heatup made it cool.Now alarm cleared.,0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036363,5062764,1033,S1,JAH,"UM AL AISH,Muncipality",Door,,Door open,Apr,4/13/2026,4/13/2026,,close,NO,"Door open-Our DG team is at site, Please close TT",0,0,Standard,0,4,1,4/13/2026,2026,4,13,Monday
NOCINC0006036378,5062948,816,S2,JAH,Kabd Farms-Block 8,DG,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,YES,DG Issue -Our team visited site and found DG Stoped due to radiator top tank leake repaired and muntain bush 2 installed coolant 5 liter.Now started DG. Now alarm cleared.,0,1,Standard,0,4,2,4/13/2026,2026,4,13,Monday
NOCINC0006036378,5062948,816,S2,JAH,Kabd Farms-Block 8,DG,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,DG Issue - Our team visited site and found DG stopped due to Over frequency. Now team pemporarly adjusted frequency . Now alarm cleared.,0,0,Standard,0,4,2,4/13/2026,2026,4,13,Monday
NOCINC0006036403 ,5063015,1042,S4,JAH,"ABRAQ, MOI BORDER CENTER",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO," Access Issue Due to current situation site is in MOI, also Need pass-There is an access issue at site due to current situation, also We don’t have MOI pass. We have already  applied for new passes. , As site is located inside ABRAQ, MOI BORDER CENTER. Same informed Cl Mr. Khaled sir Presently MEW p",0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036380,5062952,300,,JAH,"Mutla N6, B1",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,"Al Bahar DG - After Al bahar CM Activity HT active-After Al bahar CM Activity minor active.AS per noc now no alarm active,site clear.",0,0,Standard,0,4,,4/13/2026,2026,4,13,Monday
NOCINC0006036394,5062967,934,S4,JAH,Mutla N3,Standby DG,Major / Site Down,site down,Apr,4/13/2026,4/13/2026,,close,NO,"Rectifier module Faulty - Our team visited site and found Power1 Rectifier 1module faulty removed,And Power 1 Rectifier 1 module Added. Now alarm cleared. ",0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036418,5063278,4657,S4,JAH,Jaber Al-Ahmad – Block 2 – ST 258 – parcel 308 – House 29 – PACI NO 93731696,MEW,Major / Site Down,MAjor,Apr,4/14/2026,4/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036423,5063331,1043,S4,JAH,"SHEDADIYA,Shedadiya MUNCIPALITY ,Near to the 6th ring Road ,Opposite to Agility warehouse",Standby DG,DA on Load,DA on Load,Apr,4/14/2026,4/14/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036451,5063582,1029,S1,JAH,"SALMY,SALMY Road, Muncipality ,Desert Area.",Fuel/FFS,,:Fire Alarm,Apr,4/14/2026,4/14/2026,,close,NO,Fire Alarm - Our team visited site and found smoke detector activated gas released through solenoid and cleaned smoke detector and reset panel. Now alarm cleared.,0,0,Standard,0,4,1,4/14/2026,2026,4,14,Tuesday
NOCINC0006036463,5063406,4023,S4,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",AC,High Temp 32C,HT32,Apr,4/14/2026,4/14/2026,,close,YES,"Ac Issue - our team visited site and found AC1 breaker tripped reset, AC2 contactor faulty 24v need to replaced. Now alarm cleared.",0,1,Standard,0,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036495,5063976,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/15/2026,2026,4,15,Wednesday
NOCINC0006036496,5063997,833,S4,JAH,"SAAD AL-ABDALLA,BLK 7, TEMP. SITE ,Street -19,Opposite to the Residential area.",AC,Aircon 1 Alarm,Aircon1,Apr,4/15/2026,4/15/2026,,close,NO,false alarm -  Our team visited at site  and found AC 1 alarm is false alarm which is generating from BTS. Please divert to concern team.,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036498,5064003,1034,S1,JAH,"RAWDATEEN,Rawdatain Mincipality",Standby DG,DA on Load,DA on Load,Apr,4/15/2026,4/15/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/15/2026,2026,4,15,Wednesday
NOCINC0006036499,5064006,1097,S4,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/15/2026,4/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036504,5064048,1893,S4,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036505,5064018,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036511 ,5064027,4191,S3,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/15/2026,4/15/2026,,close,NO,MOP is going on.- As Per NOC MOP is going on. ,0,0,Standard,0,4,3,4/15/2026,2026,4,15,Wednesday
NOCINC0006036542 ,5064192,387,,JAH,"SALMY,SINO Hydro company - SALMY Road ,Desert Area.",3rd Party,,Rectifier Major,Apr,4/15/2026,4/15/2026,,close,NO,its sharing site with Ooredoo . Now site is clear ,0,0,Standard,0,4,,4/15/2026,2026,4,15,Wednesday
NOCINC0006036561 ,5064241,4163,S4,JAH,"AMGARA, BLOCK-2, KHORAFI WORKSHOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
