Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006037141,5068815,1074,,JAH,"ABDALLY-FARM,Near to the Farm Road Side.",AC,High Temp 40C,High Temperature 40C,Apr,4/22/2026,4/22/2026,,close,YES,"AC Issue - Our team visited site and found AC1 compressor heat up and made it cool.charging pin leak repaired, 3kg GAS charged R22. AC2 24v contactor faulty need to replace. Now alarm cleared.",0,1,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037146,5068833,5864,S4,JAH,"ABDDALLY, BLOCK-1",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037147,5068785,348,,JAH,"ABDALLY, NBTC Company Yard Compound",3rd Party,,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,YES,"Module Faulty due to water leakage from ATN Cable - Our team visited site and checked water leakage inside rectifier through ATN cable, due to witch  multiple module faulty and IO board faulty / replaced it. Alarm cleared",0,1,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037155,5068908,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",0,0,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037158,5068949,951,,JAH,"JAHRA,WAHA, JAHRA BLK-4,Al Atraf Sreet,Near to the Road.",AC,High Temp 32C,High Temperature 32C,Apr,4/22/2026,4/22/2026,,close,NO,AC Issue - Our team visited site and 32 thermostarter reset . Now alarm cleared.,0,0,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037163,5068975,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/22/2026,4/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037164,5068989,1187,,JAH,"Jahra - Block 5 - St 1 Lane 1 - Parcel 900018 - PACI NO 92349145, Coop",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/23/2026,,close,NO,"MEW power failure - coop is closed -   /  Our team visited at site and found MEW power failure in the area, later we mobilized MDG to site, MDG team got delay to reach at site due to police checking, team reached at site  but unable to connect MDG due to coop is closed and outside ladder is not avai",0,0,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037169,5069057,398,,JAH,"Mutla, N5, TEMP Site",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/22/2026,4/22/2026,,close,NO,MOduel Removed  - team visited at site for Moduel remove for site 367 . Now alarm clear ,0,0,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037179 ,5069693,1035,,JAH,"UM AL NIQA,MUNCIPALITY ,Deep Desert.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to rediator leaked/ topup coolent and started DG . Now alarm ckear ,0,0,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037188,5069712,5864,S4,JAH,"ABDDALLY, BLOCK-1",MEW,Major / Site Down,MAjor,Apr,4/23/2026,4/23/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037191,5069717,1187,,JAH,"Jahra - Block 5 - St 1 Lane 1 - Parcel 900018 - PACI NO 92349145, Coop",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037194 ,no tt,340,,JAH,"ABDALLY, BLOCK-6, TEMP SITE",Other,,Al Bahar reported over load at site,Apr,4/23/2026,4/23/2026,,close,NO,"Al bahar team visited at site and reported their DG running on load, presently Our team attned site and update there is no Load issue  from our side side. Now alarm cleared. ",0,0,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037195,5069784,1035,,JAH,"UM AL NIQA,MUNCIPALITY ,Deep Desert.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to rediator leaked/ topup coolent and started DG . Now alarm ckear ,0,0,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037206,5069863,1035,,JAH,"UM AL NIQA,MUNCIPALITY ,Deep Desert.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,YES,DG issue - Radiator top tank faulty / temporary repaired and radiator mounting bush 2 added and add radiator coolant 10L added. Now alarm cleared. ,0,1,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037217,5069999,1187,,JAH,"Jahra - Block 5 - St 1 Lane 1 - Parcel 900018 - PACI NO 92349145, Coop",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,Alarm checking-Our team visited site for alarm checking / completed and also PLD setting rearranged. Alarm cleared. ,0,0,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037239,5070092,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/23/2026,4/24/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037218,5069983,1187,,JAH,"Jahra - Block 5 - St 1 Lane 1 - Parcel 900018 - PACI NO 92349145, Coop",Fuel/FFS,,Low Fuel Alarm,Apr,4/23/2026,4/25/2026,,close,NO,"Access Issue-Our team visited site but couldn't get access due to roof top door is closed and the person who is having key, is not available, same informed CL Mr. Khaled. Presently team attend site and update Li battery Low fuel alarm reset. Now alarm cleared.",0,0,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037240,5070153,1908,S3,JAH,"JAHRA, TAYMA,BLOCK-1 ,STREET-1 CO-OP 1",MEW,Major / Site Down,Site Down,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/23/2026,2026,4,23,Thursday
NOCINC0006037254,5070389,507,,JAH,Abdally - Block 1 - Parcel 38ا - PACI NO 94035465 - Unit PACI NO 19996282,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037260,5070438,992,,JAH,"Abdally farms, block 1",AC,Frequency / Load / Other,BMU Missing,Apr,4/24/2026,4/24/2026,,close,NO,"Before battery was missing - Battery is not available there due to which BMU Missing alarm appearing, and alarm is reporting  due to battery missing at site and we are unable to clear the alarm.",0,0,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037262,5070540,1097,,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",0,0,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037281,5070722,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/24/2026,4/25/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037282,5070765,925,,JAH,"SULAIBIYA, Sulaibiya Vegetable Market Back Side ,Road side ,Near to Viva GRD Tower.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,YES,"DG Issue-Team visited site and found DG stopped due to charnging dynamo faulty, temperary repaired and started the DG. Alarm cleared. ",0,1,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037288,5070782,507,,JAH,Abdally - Block 1 - Parcel 38ا - PACI NO 94035465 - Unit PACI NO 19996282,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037291,5070849,5764,S4,JAH,Nasseem - Block 2 - St 35 - Parcel 900009 - PACI NO 91499491,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037292,5070900,4191,S3,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037299,5070918,802,,JAH,"BOUBYAN,BOUBYAN KM-45, TEMP. SITE ,Inside the Boubyan Island MOD.",Fuel/FFS,,Low Fuel Alarm,Apr,4/25/2026,4/30/2026,,close,NO,"we will fill fuel, as our schedule comes on 26-Aprail-26,As per Noc Now Alarm cleared.",0,0,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037302,5070923,1097,,JAH,"YANKEE,YANKEE CAMP ,Outsde compound of the Camp.",3rd Party,,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,"3rd Party-We are getting power from the Camp DG and their DG having some issue, now they rectified it. Alarm cleared. ",0,0,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037314 ,5070969,920,,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",DG,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,"DG issue  - Our team visited at site and found DG stopped due to Low Oil pressure / Rectified and started DG . Now alarm clear 
",0,0,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037314,5070969,920,,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",AC,High Temp 32C,HT32 / HT40,Apr,4/25/2026,4/25/2026,,close,NO,AC Issue - Our team attend site and found AC1 and AC2 compressor heat up and made it cool. AC1 Gas release and system plus and 2 kg GAS charged. Now alarm cleared.,0,0,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037334,5071263,1964,S3,JAH,"SULAIBIYA, BLOCK-8,STREET-27, CO-OP 8",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/25/2026,4/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037337,5071240,920,,JAH,"SAAD AL-ABDALLA,BLOCK 8,Street-848 ,Near to the Viva GRD Tower.",AC,High Temp 32C,High Temperature 32C,Apr,4/25/2026,4/25/2026,,close,NO,"AC Issue - Our team visited site and found AC1 and Ac2 working fine, Temperature Adjusted. Now alarm cleared.",0,0,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037338,5071242,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/25/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037390 ,5071650,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"MEW power failure Due to high-tension line issue -  Our team visited at site and found MEW power failure in the area due to high- tension line issue also we don’t have free MDG, we freed MDG, Presently we Mobilized MDG and while connecting MDG ,MEW power restored. Now alarm cleared.",0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037389,5071622,1006,,JAH,"ABDALLY,Abdally Farm Area ,Viva & Ooreedo sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037388,5071621,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037413,5071769,4163,S4,JAH,"AMGARA, BLOCK-2, KHORAFI WORKSHOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037417,5070671,5978,S4,JAH,"TAIMA, BLOCK-9, ST-917, COOP",AC,High Temp 32C,HT32,Apr,4/26/2026,4/26/2026,,close,NO,AC issue - Our team visited site and found Samsung unit  AC2 compressor heat up and made it cool. Now alarm cleared.,0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037420,5071869,4083,,JAH,"QASER, BLOCK-2, ST-3,",AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/26/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037430,5071914,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037433,5071947,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037438,5071960,5786,S4,JAH,"ABDALLY, BLOCK-1",MEW,Major / Site Down,Major,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037439,5071959,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037440,5071961,1005,,JAH,"ABDALLY,Abdally Al-Quashianya Farm Area",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037448 ,5072055,4163,S4,JAH,"AMGARA, BLOCK-2, KHORAFI WORKSHOP",MEW,Major / Site Down,MAjor,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037447 ,5072054,1908,S3,JAH,"JAHRA, TAYMA,BLOCK-1 ,STREET-1 CO-OP 1",MEW,Major / Site Down,Site Down:,Apr,4/27/2026,4/27/2026,,close,NO, 3rd party-Its power sharing site with ooredoo. Alarm cleared now.,0,0,Standard,0,4,3,4/27/2026,2026,4,27,Monday
NOCINC0006037449,5072057,1306,,JAH,"MUTLAA,MEW WATER STATION Compound",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"Access issue/MEW power restored-Team visited at site but couldn't get access during night time as site is located in MUTLAA,MEW WATER STATION Compound, and security is asking to come in the morning with pass. Our team visited site in morning but couldn't get access, As security is not allowing to en",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037453,5072020,565,,JAH,"ABDALLY, BLOCK-1, PRIVATE FARM",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037455,5072089,1015,,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037454,5072088,5786,S4,JAH,"ABDALLY, BLOCK-1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037458,5072092,4016,S4,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037459,5072093,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure/MDG Connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037457,5072091,1005,,JAH,"ABDALLY,Abdally Al-Quashianya Farm Area",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037456,5072090,1070,,JAH,"UM QASER,Um Qaser Border Area.",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037471,5072334,4023,S4,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",AC,High Temp 40C,High Temperature 40C,Apr,4/27/2026,4/27/2026,,close,YES,"AC Issue - Our team visited site and found  libart unit AC1 compressor heat up and made it cool, wire short repaired. AC2 ice form removed,wire short repaired. Now alarm cleared.",0,1,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037487,5072472,5919,S4,JAH,Abdally - Block 4 - Parcel 4ن - PACI NO 93857416 - Unit PACI NO19606352,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037489,5072418,4083,S4,JAH,"QASER, BLOCK-2, ST-3,",AC,High Temp 32C,High Temperature 32C,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037491,5072423,1613,S4,JAH,"DOHA,DOHA POWER STATION 2",AC,High Temp 32C,High Temperature 32C,Apr,4/27/2026,4/28/2026,,close,YES,"Access issue/AC Issue-Our team visited site but couldn't get access due to security not allowing to enter the site, same informed CL Mr. Husain, Again our team visited in morning and got access, Team found AC 2 Leak repaired, Gas charged 2KG, AC 3 thermostate installed and AC PM completed. Alarm Cle",0,1,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037497,5072488,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037498,5072489,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037510,5072565,5006,S4,JAH,"AL MUTLA, Residential 10, Block-3",AC,High Temp 32C,High Temperature 32C,Apr,4/27/2026,4/27/2026,,close,NO,"AC Issue - Our team visited site and found AC1 ice formed,  removed. Now alarm cleared.",0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037516,5072580,1956,S4,JAH,"JAHRA,BLOCK-2,STREET-2, THABET COMMUNICATION COMPLEX",MEW,Major / Site Down,major,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power Failure - Our team visited site and found MEW power failure there,we mobilized MDG ,but there is no space to connect MDG at site, Presently MEW power Restored. Now alarm cleared.",0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037519,5072640,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/27/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037527,5072681,4380,S4,JAH,"SALMY,Inside the Private Farm Compound ,Haris no:99062462",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"access issue due to rain water logging in the area,  /  Our team was going was with MDG but unable to reach site due to  water logging in the area same informed CL Mr. Khalid, Presently power Restored . Now alarm clear ",0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037528,5072682,1003,,JAH,"SALMY, NAIF POULTRY FARM",Other,,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037523,5072713,1062,,JAH,"KHABARY,KHABARY AL-AWAZIM ,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO," Access Issue Due to current situation/site is in MOI/MEW power failure due to rain -There is an access issue at site due to current situation , As site is located insideKHABARY,KHABARY AL-AWAZIM ,Desert Area.Same informed CL Mr. Khaled. MEW power failure there due to Rain, we can't connect MDG, As ",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037529,5072724,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load/major,Apr,4/27/2026,4/28/2026,,close,NO,"MEW power failure in the area  Our team visited at site and found stand by DG running and team found  sub DB breaker burned due to which DG breaker tripped team  temporary removed sub  DB connection and put on DG Breaker Stand by DG running at site, Presently MEW power restored at site. Now alarm cl",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037540,5072813,1120,,JAH,,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"MEW power failure due to rain /  MDG connected  -  Mew power failure in the area due to rain,  Our PRO Registered Complaint with MEW, presently we mobilized and connected MDG at site",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037541,5072761,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037542,5072832,1061,,JAH,"RATQA,Ratqa POLICE STATION ,Desert Area.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO," Access Issue Due to current situation/site is in MOI/MEW power failure due to rain -There is an access issue at site due to current situation , As site is located inside RATQA,Ratqa POLICE STATION ,Desert Area. Same informed CL Mr. Khaled. MEW power failure there due to Rain, Now MEW power restored",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037543,5072765,1017,,JAH,"SUKHAIBRIYAT,Sukhaibriyat MOI",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO," Access Issue Due to current situation/site is in MOI/MEW power failure due to rain -There is an access issue at site due to current situation , As site is located insideSUKHAIBRIYAT,Sukhaibriyat MOISame informed CL Mr. Khaled. MEW power failure there due to Rain, Now MEW power restored. alarm clear",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037547,5072777,1102,,JAH,"Sulaibiya Residential - Block 2 - St 9 - Parcel 900003 - PACI NO 91293311, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/29/2026,,close,NO,zain main Breaker was tripped due to rain  /  Our team visited at site and found zain main Breaker was tripped due to rain / Reset . Now alarm clear ,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037550,5072847,5789,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"MEW power failure due to rain/ MDG connected    - Mew power failure in the area due to rain,  Our PRO Registered Complaint with MEW,  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037555,5072857,5108,S4,JAH,"MUTLA, N6, BLOCK-3",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO," MEW power failure- local residency  /  OUr team visited at site and found MEW power failure there as site is located in local residence so we can't connect MDG at site same informed CL Khalid, Presently MEW power restored . Now alram clear ",0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037558,5072863,4000,S4,JAH,"REDIFA,RADIFA MOI,In side the Boarder Security Force Area.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO," Access Issue Due to current situation/site is in MOI/MEW power failure due to rain -There is an access issue at site due to current situation , As site is located insideREDIFA,RADIFA MOI,In side the Boarder Security Force Area.informed CL Mr. Khaled. MEW power failure there due to Rain, Now MEW pow",0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037562 ,5072864,1072,,JAH,"MAGHASEL,Maghasel MOD",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,YES,"Access issue Due to current situation site is in MOD/MEW power failure due to rain and Stand by DG Issue-  There is an access issue Due to current situation, as site is in MOD as site is located in MAGHASEL,Maghasel MOD. Our team visited site in morning and got access , team found Stand by DG didin'",0,1,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037561,5072897,1044,,JAH,"SUBIYA,SUBIYA FOTOOH MOSQUE ,Near to 801 Subiya Road.",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037544,5072768,4016,S4,JAH,"ABDALLY, BLOCK-3, NAZZAL RASHEED AL MOASAB STREET, PARCEL-2,Near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/28/2026,,close,NO,"MEW power failure due to rain - Mew power failure in the area due to rain,  Our PRO Registered Complaint with MEW,We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037568,5072891,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Apr,4/27/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037571 ,5072934,320,,JAH,"Mutla, opposite N_4 ",Fuel/FFS,,Fire Alarm Failure,Apr,4/28/2026,4/28/2026,,close,NO,self cleared -  Our team visited at site and found no alarm active at site alarm self cleared and stable ,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037573,5072939,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037574,5072965,1089,,JAH,"ATRAF,Salmi Road AGR,Near to Viva 4 leg Tower",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037576,5072970,1907,S2,JAH,"JAHRA, QASER,BLOCK-4A ,STREET-2, CO-OP 4B",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,"MEW power failure due to rain - MDG connected -  Our team visited at site and found MEW power failure in the area due to rain, presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Standard,0,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037581 ,5073045,1038,,JAH,"JURAISHAN,Juraishan AGRICULTURE",DG,Major / Site Down,Site down,Apr,4/28/2026,4/28/2026,,close,NO,Not our Issue-Our team visited site and found DG is running normally and also our power equipmen'ts are running normally. Issue is not related with power. Please divert this issue to concerned team.,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037574,5072965,1075,,JAH,"SHIHEED,SHIHEED MOI,Desert Area.",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure/  due to rain  - MEW power failure in the area due to rain . Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037596,5073113,136,,JAH,"Jaber Al-Ahmad - Block 6 - St 682 - Parcel 900031 - PACI NO 94378628, COOP A1",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/28/2026,4/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037598,5073115,1059,,JAH,"SHEGAIYA,SHEGAIYA MOI,Desert Area.",MEW,Major / Site Down,:High Temperature 32C,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure /Due to Rain- MEW power failure there. Our PRO Registered Complaint with MEW.site is located at MOI.Now Our team visited site and Found MEW power Fluctuating due to Rain ,Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037600,5073148,1965,S3,JAH,"JAHRA,BLOCK-4,STREET-1, 3 Lan ,ISLAMIC SOCIETY",AC,High Temp 32C,HT 32,Apr,4/28/2026,4/28/2026,,close,YES,AC Issue-Team visited and found AC 2 Indoor motor bearing with blower replaced. Alarm cleared. ,0,1,Standard,0,4,3,4/28/2026,2026,4,28,Tuesday
NOCINC0006037602,5073128,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037604,5073161,1955,S3,JAH,"JAHRA, TAYMA,BLOCK-8,STREET-8, CO-OP",AC,High Temp 40C,High Temperature 40C,Apr,4/28/2026,4/28/2026,,close,YES,AC Issue-Team visited site and AC 3 indoor motor bearing with motor replaced. Alarm cleared. ,0,1,Standard,0,4,3,4/28/2026,2026,4,28,Tuesday
NOCINC0006037610,5073198,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037623,5073227,4083,S4,JAH,"QASER, BLOCK-2, ST-3,",AC,High Temp 32C,High Temperature 32C,Apr,4/28/2026,4/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037624,5073227,1805,S4,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037625,5073257,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037627,5073321,163,,JAH,"Jaber Al-Ahmad - Block 5 - St 434 - Parcel 900004 - PACI NO 94357974, N1-COOP 3",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/28/2026,4/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037633,NO TT,1035,,JAH,"UM AL NIQA,MUNCIPALITY ,Deep Desert.",Door,,Door open,Apr,4/28/2026,4/28/2026,,close,NO,"Door Open-Team visited site and found there is no any theft inside shelter, team closed door properly, but door alarm still active. Presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037641,5073418,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,Duplicate tt,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037642,5073429,1020,,JAH,"BAHRAT HOUSHAN,Bahrat Houshan MOI",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037644,5073445,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,:DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037647,5073505,370,,JAH,"SULAIBIYA, BLOCK-1 AGRICULTURE, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/28/2026,4/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037648,5073460,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037649,5073462,1805,S4,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/29/2026,,close,NO,MDG issue - our team attended site and found MDG stooped due to charging dynamo faulty temporary cleared and start the MDG. Now alarm cleared.,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037654 ,5073522,4802,S2,JAH,"KABD,KABD MOI,In front of the Scientific research area Main gate.",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037562,5072864,1072,,JAH,"MAGHASEL,Maghasel MOD",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,"Access issue Due to current situation site is in MOD/MEW power failure/ATS hanged- There is an access issue Due to current situation, as site is in MOD as site is located in MAGHASEL,Maghasel MOD. Our team visited site but couldn't get access during night time, as security not available. Our team vi",0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037656,5073479,1893,S4,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037657,5073533,4809,S1,JAH,"KABD, POLICE STATION,Inside the Police station Compound ,Near to the Viva and Ooreedo Towers.",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,1,4/29/2026,2026,4,29,Wednesday
NOCINC0006037664,5073646,5015,S4,JAH,"MUTLA, N11, BLOCK-1, ST-115",AC,High Temp 32C,High Temperature 32C,Apr,4/29/2026,4/29/2026,,close,YES,"AC Issue-Team visited site and found AC 1, AC 2 control panel contactor faulty/replaced. Alarm cleared. ",0,1,Standard,0,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037666,5073631,1977,S3,JAH,"JAHRA, TAYMA,Block-5,Street-1, CO-OP 4",MEW,Major / Site Down,site down,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037666,5073631,1977,S3,JAH,"JAHRA, TAYMA,Block-5,Street-1, CO-OP 4",MEW,Major / Site Down,site down,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037668 ,5073642,1805,S4,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,"MDG Issue-Team visited site and found MDG stopped due to low fequency / adjusted and started the MDG, Also team found MEW power restored and we disconnected MDG from site. Now team found again MEW power failure, team reconnected MDG. Alamr cleared.",0,0,Standard,0,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037672,5073662,1015,,JAH,"UM AL NIQA,UM AL-NAQA POLICE STAION BORDER",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037673,5073696,1143,,JAH,"Jahra - Block 2 - St 9 - Parcel 900027 - PACI NO 91226872 , COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. While connecting MDG, MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037690,5073740,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/29/2026,,close,YES,"MEW Power Failure - Team visited and found MEW power failure in the area. Our PRO has Register Complaint with MEW.our  team visited site and found Zain main breaker broken,replaced Zain main breaker,Presently Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,1,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037699,5073860,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037700,5073859,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037701,5073772,1059,,JAH,"SHEGAIYA,SHEGAIYA MOI,Desert Area.",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,Our team visited site and Main power source rearranged.Presently MEW power restored at site. Now alarm cleared. ,0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037706,5073876,4056,S2,JAH,"Nasseem - Block 4 - St 12 - Parcel 900007 - PACI NO 95409537, COOP-A, Nasemm Branch-10.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037714,5073955,1044,,JAH,"SUBIYA,SUBIYA FOTOOH MOSQUE ,Near to 801 Subiya Road.",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037715,5073956,1072,,JAH,"MAGHASEL,Maghasel MOD",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/29/2026,4/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037718,5074008,1805,S4,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",MEW,Major / Site Down,Major,Apr,4/29/2026,4/29/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037721 ,5073967,4023,S4,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",AC,High Temp 40C,High Temperature 40C,Apr,4/29/2026,4/29/2026,,close,YES,"AC issue - Our team attend site and update AC,2 thermostat installed and AC2 pin valve leak / replace and gas charge 3KG. Now alarm cleared.",0,1,Standard,0,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037722,NO TT,300,,JAH,"Mutla N6, B1",Rectifier,Minor / Low DC / Fuse,MInor alarm active,Apr,4/29/2026,4/29/2026,,close,NO,Our team visited site and found every thing fine. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT.,0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037723,5074022,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/29/2026,4/30/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037734,5074160,1893,S4,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037745 ,5074250,1893,S4,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,"Building authority turned off power-Our team visited site and found Building authority turned off the power due to load issue, Now they turned it ON. Same informed CL Mr. Khaled. Alarm cleared. ",0,0,Standard,0,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037748 ,5074262,1112,,JAH,"ABDALLY,ABDL-PAAAF ,Inside the PAAAF Compound.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in beteween MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
