Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006037754 ,5074322,4000,S4,JAH,"REDIFA,RADIFA MOI,In side the Boarder Security Force Area.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037764,5074331,5755,S4,JAH,Jahra - Block 3 - Parcel 6ا90 - Parcel PACI Number 96044058,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,"MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW.Our team visited site and Rectifier controller reset,Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037776 ,5074394,1805,S4,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037791,5074412,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",Battery,,DA on Load,Apr,4/30/2026,4/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037793,5074418,608,,JAH,Salmi Road New project,AC,High Temp 32C,:High Temperature 32C,Apr,4/30/2026,4/30/2026,,close,NO,"AC issue - Our team visited site and found AC1 and AC2 PCB hanged,Reset. And condenser water service. Now alarm cleared. ",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037805,5074471,570,,JAH,"ABDALLY, BLOCK-3, PRIVATE FARM",Standby DG,DA on Load,DA on Load,Apr,4/30/2026,4/30/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037806,5074434,4048,S4,JAH,Abdally - Block 5 - Parcel 1‏ك - PACI NO 91358197 - Unit PACI NO 14384076,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037821,5074521,1034,,JAH,"RAWDATEEN,Rawdatain Mincipality",Standby DG,DA on Load,DA on Load,Apr,4/30/2026,4/30/2026,,close,NO,"MEW Power Failure -  MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site,  now Our team visited at site for ATS Troubleshooting, now completed . Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037823,5074550,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",Battery,,DA on Load,Apr,4/30/2026,4/30/2026,,close,NO,Our team visited site and found every thing fine. As per  NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT.,0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037830,5074578,802,,JAH,"BOUBYAN,BOUBYAN KM-45, TEMP. SITE ,Inside the Boubyan Island MOD.",Fuel/FFS,,Low Fuel Alarm,Apr,4/30/2026,,,In progress,NO,"we will fill fuel, as our schedule comes on 26-Aprail-26,As per Noc Now Alarm cleared.",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037831,5074603,1090,,JAH,"SALMY,SALMY 1 AGR",Standby DG,DA on Load,DA on Load,Apr,4/30/2026,5/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037833,5074604,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,Apr,4/30/2026,5/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037837,5074590,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",Standby DG,DA on Load,DA on Load,May,5/1/2026,5/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037842,5074592,1088,,JAH,"ABDALLY,Abdally Farms, Blk 2",Standby DG,DA on Load,DA on Load,May,5/1/2026,5/1/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037839 ,5074620,4023,S4,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037843,5074625,5789,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037851,5074633,1293,,JAH,"JAHRA, ALGONQUIN COLLGE, OPP TO NASEEM BLOCK-3",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037856,5074710,801,,JAH,"DOHA,DOHA SHALEAH AREA,Near to the Road.",DG,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,DG Issue-Team visited site and found DG stopped due to low oil presssure / oil pressure sensor cleaned and started DG. Alarm cleared. ,0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037875,5074737,1956,S4,JAH,"JAHRA,BLOCK-2,STREET-2, THABET COMMUNICATION COMPLEX",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037908 ,5074854,4083,S4,JAH,"QASER, BLOCK-2, ST-3,",AC,High Temp 32C,High Temperature 32C,May,5/1/2026,5/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037911,5074822,173,,JAH,Jaber Al-Ahmad - Block 7 - St 767 - Parcel 900006 - PACI NO 94405083-N3-COOP1,MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037915,5074859,1017,,JAH,"SUKHAIBRIYAT,Sukhaibriyat MOI",AC,Frequency / Load / Other,Ambient Low Humidity,May,5/1/2026,5/2/2026,,close,NO," Access Issue Due to current situation/site is in MOI/   -There is an access issue at site During night time,  due to current situation , As site is located inside SUKHAIBRIYAT,Sukhaibriyat MOI Will send team in morning to check, same informed CL Mr Khalid, Presently As per KWT NOC there is no alarm",0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037928,5074838,1093,,JAH,"ABDALLY,Abdally Farms Blk 2.Road side,Near to Viva 4 leg Tower",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037930,5074894,598,,JAH,"ABDALLY, BLOCK-2, ABDUL REHMAN HAMAD AL FALAH ST, MAJED MUSA FARM",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,YES,"DG Issue - Our team visited site and found DG stopped due to DG breaker and Battery Faulty, Now team replaced DG breaker and Battery. Restarted DG.Now alarm cleared.",0,1,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037946,5075029,5799,S4,JAH,"ABDALLY, BLOCK-5",MEW,Major / Site Down,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037947 ,5075030,811,,JAH,"KABD, TEMP SITE, BLK 7",DG,Major / Site Down,Major,May,5/1/2026,5/2/2026,,close,YES,DG issue  -  DG stopped due to fuel  pump wire damage / repaired and started DG . Now alarm clear ,0,1,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037946,5075029,5799,S4,JAH,"ABDALLY, BLOCK-5",Rectifier,Major / Phase Fail,Major,May,5/1/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,4,5/1/2026,2026,5,1,Friday
NOCINC0006037953 ,5075063,173,,JAH,Jaber Al-Ahmad - Block 7 - St 767 - Parcel 900006 - PACI NO 94405083-N3-COOP1,MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037956 ,5075068,1956,S4,JAH,"JAHRA,BLOCK-2,STREET-2, THABET COMMUNICATION COMPLEX",MEW,Major / Site Down,MAjor,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037961,5075128,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037962,5075230,5938,S4,JAH,Jahra - Block 3 - St 4 Lane 2 - Parcel 4520 - PACI NO 94392892,MEW,Major / Site Down,Major,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037974,5075319,1017,,JAH,"SUKHAIBRIYAT,Sukhaibriyat MOI",AC,Frequency / Load / Other,Ambient Low Humidity,May,5/2/2026,5/2/2026,,close,NO," Access Issue Due to current situation/site is in MOI/   -There is an access issue at site During night time,  due to current situation , As site is located inside SUKHAIBRIYAT,Sukhaibriyat MOI Will send team in morning to check, same informed CL Mr Khalid, Presently As per KWT NOC there is no alarm",0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037976,5075331,808,,JAH,"SALMY,SALMY ROAD, NEAR RESIDENTIAL AREA",3rd Party,,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,"ooredoo-Its power sharing site with ooredoo, Now alarm cleared",0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037979,5075374,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure/MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilzed and connected MDG at site. Now alarm cleared.,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037980,5075340,1025,,JAH,"ABDALLY,Abdally Road, Out Side The Farms ,Near to Viva 4 leg Tower.",Standby DG,DA on Load,DA on Load,May,5/2/2026,5/2/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037987,5075388,4023,S4,JAH,"ABDALLY,ABDALLY FARM,Inside the compound of Private Farm.",AC,High Temp 32C,HT32/40 - AC not working (Libert AC),May,5/2/2026,5/2/2026,,close,NO,"AC Issue-Team visited site and found AC 1, AC 2 ice formed/removed and thermostate cable refix. Alarm cleared. ",0,0,Standard,0,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037985,NO TT,4811,S4,JAH,"UM QADIR,MEW UM QUDAIR Q ,Near to the Compound wall of MEW.",AC,High Temp 32C,High Temperature 32C,May,5/2/2026,5/2/2026,,close,NO,"AC Issue-Team visited site AC 1, AC 2 compressor heat up / made it cooled. Alarm cleard. ",0,0,Standard,0,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037988,5075397,4083,S4,JAH,"QASER, BLOCK-2, ST-3,",AC,High Temp 32C,High Temperature 32C,May,5/2/2026,5/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006037997,5075462,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",Standby DG,DA on Load,DA on Load,May,5/2/2026,5/2/2026,,close,NO,Its Lithiam battery alarm - Alarm appearing from battery. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038000 ,5075430,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,May,5/2/2026,5/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038012,5075516,1120,,JAH,Abdally - Block 3 - Um Qasr Road - Parcel 6 - PACI NO 93099037 - Unit PACI NO17493438,MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038039 ,5075820,1076,,JAH,"UM AL NIQA, MPW,Inside the Water Filling Station Compound.",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,AC PM going ON. ,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038053,5075888,323,,JAH,"SAAD AL-ABDALLA,Block-5, street 12 .near to viva temp ,opposite to the Residential area ,road side.",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,  Battery alarm checking - Team visited at site for battery alarm checking.  Now alarm cleared.,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038063,5075955,4191,S3,JAH,"JAHRA,NASEEM, BLOCK-3,Near Main Road, HOUSE-177",AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,NO,"AC Issue-Team visited site and found AC 1, AC 2 compressor heat up/ made it cooled, AC 1 dranage pipe blocked, cleaned. Alarm cleared. ",0,0,Standard,0,5,3,5/3/2026,2026,5,3,Sunday
NOCINC0006038067,5075917,4163,S4,JAH,"AMGARA, BLOCK-2, KHORAFI WORKSHOP",MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038072,5075973,4857,S2,JAH,"KABD MAIN ROAD,OPP CO.OP,Industrial Area.",Standby DG,DA on Load,DA on Load,May,5/3/2026,5/3/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,2,5/3/2026,2026,5,3,Sunday
NOCINC0006038080 ,5075984,1017,,JAH,"SUKHAIBRIYAT,Sukhaibriyat MOI",AC,Frequency / Load / Other,Ambient Low Humidity,May,5/3/2026,5/3/2026,,close,YES,"AC Issue-AC 1 , AC 2 compressor heat up , made it cooled, AC 1 condensor motor's capacitor faulty/replaced, AC 1 leak, repaired, Gas charged 3KG, AC 2 Gas charged 2KG. Alarm cleared. ",0,1,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038082,5075942,1293,,JAH,"JAHRA, ALGONQUIN COLLGE, OPP TO NASEEM BLOCK-3",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,May,5/3/2026,5/3/2026,,close,NO,Power rearranged-Team attended site and connected site 3993 power rearranged. Alarm cleared. ,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038092,5076006,832,,JAH,"SULAIBIYA, SULAIBIYA FARMS ,Near to the Water treatment Plant.",AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,NO,AC Issue-Team visited site and AC 1 Gas charged 2KG. Alarm cleared. ,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038095,5076011,1261,S4,JAH,"Jaber Al-Ahmad - Block 1 - St 130 - Parcel 900004 - PACI NO 93510981 ,COOP",AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,YES,Ac  issue   - Our team visited at site and found AC 1 compressor heat up made it cool and 1 KG gas charged and AC 2 compressor faulty need to replace . Now alarm clear ,0,1,Standard,0,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038097,5076017,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,May,5/3/2026,5/4/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038119,5076432,5905,S4,JAH,Abdally - Block 1 - Parcel 5رو - PACI NO 95410941 - Unit PACI NO20955218,MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038127,5076493,1032,,JAH,"UM AL NIQA,Um Niqa muncipality,Desert.",AC,High Temp 32C,HT32,May,5/4/2026,5/4/2026,,close,YES,AC issue - Our team attend site and update AC1 PIN valve leak / repaired and Gas charge 3 KG. AC2 outdoor capillary leak need to repaired and conductor faulty need to repaired. Now alarm cleared.,0,1,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038137,5076500,1805,,JAH,"SULAIBIYA, Sulaibiya Agriculture Area,Inside the compound of Agriculture Department ,near to the Road.",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038157,5076522,849,,JAH,"SUBIYA,Desert area ,Near to the Viva and Ooreedo Sites.",3rd Party,,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,3rd Party-its sharing site with Ooredoo . Now site is clear ,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038174,5076542,5122,S4,JAH,"MUTLA, N9, BLOCK-1, ST-116",AC,Frequency / Load / Other,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,Our team and GTE team - team visited at for site inspection. now completed ,0,0,Standard,0,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038191,5076669,1968,S3,JAH,"JAHRA, AL-WAHA,BLOCK-3,STREET-8, CO-OP 3",AC,High Temp 32C,HT32,May,5/4/2026,5/4/2026,,close,YES,AC Issue - Our team visited site and found AC2 R100 compressor heat up nad made it cool. AC2 R100 indoor unit motor faulty need to replaced. Now alrm cleared.,0,1,Standard,0,5,3,5/4/2026,2026,5,4,Monday
NOCINC0006038209,5076688,149,,JAH,"SAAD AL-ABDALLA,BLOCK-7, STREET-733, HOUSE-20, PARCEL-413",AC,High Temp 32C,High Temperature 32C,May,5/4/2026,5/4/2026,,close,NO,AC Issue - our team visited site and found AC1 PCB hang reset and Gas charged 1.5kg. Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038214,5076692,1943,S4,JAH,"SAAD AL-ABDALLA,BLK-4 ,STREET-431,PRIVATE HOUSE BUILDING- AHMAD ALAZMI",AC,High Temp 32C,High Temperature 32C,May,5/4/2026,5/4/2026,,close,YES,"Ac Issue - Our team visited site and found AC1 PCB faulty need to replace. AC2 ,AC3 compressor heat up and made it cool. Now alarm cleared.",0,1,Standard,0,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038216,5076744,4098,S3,JAH,"Sulaibiya Residential - Block 9 - St 9 - Parcel 900005 - PACI NO 91341491, COOP",AC,High Temp 32C,High Temperature 32C,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,3,5/4/2026,2026,5,4,Monday
NOCINC0006038182,5076605,928,,JAH,"SAAD AL-ABDALLA,Blk-9,Street -923,Near to the Viva Monopole Tower.",Standby DG,Major / Site Down,Major/AC,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038227,5076803,316,,JAH,"MUTLA, NEW PROJEC, N8 ZONE, BAYAN COMPANY",AC,High Temp 32C,High Temperature 32C,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038245 ,5076786,1030,,JAH,"SALMY,SALMY road 70 ,Near to 70 SALMY Road ,Viva Sharing the same Tower.",Standby DG,DA on Load,DA on Load,May,5/4/2026,,,In progress,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038249,5076789,1893,,JAH,"SULAIBIYA,Industial -1 , TENERRY CO",MEW,Major / Site Down,Major,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038252,5076847,1059,,JAH,"SHEGAIYA,SHEGAIYA MOI,Desert Area.",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,May,5/4/2026,,,In progress,NO,"Access Issue Due to current situation/site is in MOI,  There is access issue during night time  Due to current situation  as site is located in (SHEGAIYA,SHEGAIYA MOI,Desert Area). will send team in morning to check, same informed CL Mr. Khalid",0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038272 ,5076887,925,,JAH,"SULAIBIYA, Sulaibiya Vegetable Market Back Side ,Road side ,Near to Viva GRD Tower.",DG,Major / Site Down,major,May,5/4/2026,5/5/2026,,close,NO,rectifier controller hanged/ Our team visited at site and found rectifier controller hanged/ reset . Now alarm clear ,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038278,5076946,930,,JAH,Mutla N_2 ,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,May,5/4/2026,5/5/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038283 ,5077019,370,,JAH,"SULAIBIYA, BLOCK-1 AGRICULTURE, TEMP SITE",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,May,5/5/2026,5/5/2026,,close,NO,Rectifier controller hanged  -  Our team visited at site and found rectifier controller hanged /reset . Now alarm clear,0,0,Standard,0,5,,5/5/2026,2026,5,5,Tuesday
NOCINC0006030559,4976498,1491,S4,CAP,"Shuwaikh, MOC",MEW,Major / Site Down,Rectifier Major,Jan,1/1/2026,1/1/2026,,close,NO,"MEW transformer maintenance / MDG connected-Team visited site and found MEW power failure due to MEW transformer maintenance work is going on, As received information from there, power will restored in 1-2 days, Same informed CL Mr. Hussain. Presently we mobilized and connected MDG at site. Alarm cl",0,0,Standard,0,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030573 ,4976653,1203,S4,CAP,Daiya - Block 3 - Abu Tammam St - Parcel 18K - House 2 - PACI NO 90078361,AC,High Temp 32C,High Temperature 32C,Jan,1/1/2026,1/1/2026,yes,close,YES,AC issue  -  AC 1 outdoor terminal wire cleep repaired and AC 2 indoor blower and outdoor fan motor faulty need to replace . Now alarm clear ,1,1,Standard,0,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030576 ,4976639,1193,S3,CAP,khaldiya blk 1. ghazza street,MEW,Minor / Radio,:Fuse Failure Radio,Jan,1/1/2026,1/1/2026,yes,close,NO,"Alarm configuration  -  our team visited at site for alarm configuration, Now they completed. Alarm cleared. ",1,0,Standard,0,1,3,1/1/2026,2026,1,1,Thursday
NOCINC0006030589,4976816,1236,S3,CAP,"Mansouriya - Block 2 - Parcel 900016 - PACI NO 94431759, Mansouriya Garden",AC,Aircon 2 Alarm,Aircon2,Jan,1/1/2026,1/1/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,3,1/1/2026,2026,1,1,Thursday
NOCINC0006030597,4976963,4076,S4,CAP,Qortuba - Block 5 - Abu Ayob Al-Ansary St - Parcel 900022 - PACI NO 96362806. COOP Admin Building,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/2/2026,1/2/2026,yes,close,NO,"Access Issue/MEW power failure, MDG connected-Team visited site and found MEW power failure there, MDG team reached at site with MDG but unable to connect MDG due to cooperative is closed. Same informed CL. Again team visited with MDG In morning but security is not allowing to connect MDG, Later CL ",1,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030603,4977033,4076,S4,CAP,Qortuba - Block 5 - Abu Ayob Al-Ansary St - Parcel 900022 - PACI NO 96362806. COOP Admin Building,MEW,Major / Site Down,Rectifier Major,Jan,1/2/2026,1/2/2026,,close,NO,MEW power restored/MDG Disconected-Team visited site and found MEW power restored and we disconnected MDG from site. Alarm cleraed. ,0,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030610 ,4977122,4076,S4,CAP,Qortuba - Block 5 - Abu Ayob Al-Ansary St - Parcel 900022 - PACI NO 96362806. COOP Admin Building,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/2/2026,1/2/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/2/2026,2026,1,2,Friday
NOCINC0006030627,4977339,1236,S3,CAP,"Mansouriya - Block 2 - Parcel 900016 - PACI NO 94431759, Mansouriya Garden",AC,Aircon 2 Alarm,Aircon2,Jan,1/3/2026,1/3/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,3,1/3/2026,2026,1,3,Saturday
NOCINC0006030632 ,4977426,1600,S3,CAP,"Riggai, Blk-2, Off St-16, Parcel-4125",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,"MEW maintenance/MDG Connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presently we mobilized , while connecting MDG team found MDG having issue, we mobilized another MDG and a",0,0,Standard,0,1,3,1/3/2026,2026,1,3,Saturday
NOCINC0006030643,4977508,1108,S1,CAP,"Sharq, Blk-1, Ahmad Al-Jaber St (450), Parcel-6A",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,1,1/3/2026,2026,1,3,Saturday
NOCINC0006030648,4977478,587,S4,CAP,"Qibla, Blk-8, Saud Bin Abdulaziz St (41), Souq Al-Mubarakiya",AC,Aircon 3 Alarm,Aircon3,Jan,1/3/2026,1/3/2026,yes,close,YES,"AC issue  - Our team visited at site and found AC 2 compressor and fan blade faulty need to replace, AC 3 compressor ground faulty need to replace . Now alarm clear ",1,1,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030654,4977608,1601,S2,CAP,"Yarmouk co-op, Blk 4",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,2,1/3/2026,2026,1,3,Saturday
NOCINC0006030657,4977627,1449,S4,CAP,ADAILIYA HOSPITAL,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030668,4977853,1491,S4,CAP,"Shuwaikh, MOC",MEW,Major / Site Down,Rectifier Major,Jan,1/4/2026,1/4/2026,,close,NO,MEW power restored/MDG Disconnected-Our team visited and found MEW power restored and we disconnected MDG from site. Alarm cleraed. ,0,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030693,4977930,4076,S4,CAP,Qortuba - Block 5 - Abu Ayob Al-Ansary St - Parcel 900022 - PACI NO 96362806. COOP Admin Building,AC,High Temp 40C,High Temperature 40C,Jan,1/4/2026,1/4/2026,,close,YES,AC issue - AC 1 charging pin valve leak repaired Gas charged 1.5 KG . Now alarm clear ,0,1,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030696,4978043,1136,S4,CAP,"Qibla - Block 2 - Mubarak Al-Kabeer St - Parcel 4 - Commercial Building 70 - Ground Floor - Unit 69, Sief Square",MEW,Major / Site Down,Major,Jan,1/4/2026,1/4/2026,yes,close,NO,"phase missing from MEW /  Our team visited at site and found 1 phase missing form MEW, team adjusted load on available module. Now alarm clear ",1,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030696 ,4978043,1136,S4,CAP,"Qibla - Block 2 - Mubarak Al-Kabeer St - Parcel 4 - Commercial Building 70 - Ground Floor - Unit 69, Sief Square",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,yes,close,NO,MEW power cable faulty   /   MEW power failure there due to MEW power cable faulty  and Mew team working there same informed CL Mr. Hussain. Presantly MEW team finished working and all alarms are clear.,1,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030704,4978108,1690,S4,CAP,"Rai - Block 1 - St 1 - Parcel 1294 - PACI NO 90589997, HUMAIDI GARAGE",MEW,Major / Site Down,Major,Jan,1/4/2026,1/5/2026,yes,close,NO,MEW Power Failure / Access issue - our team attended site and reported MEW power failure in the areaalso team did not get access as the main door is closed and no security is present at site . Team was looking for MEW team if working in the area. Team did not find any team working. as the main door ,1,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030709,4978027,4637,S4,CAP,Yarmouk - Block 2 - Abdul Aziz Bin Abdullah Bin Baz St - Parcel 453 - House 17 - PACI NO 92491643,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030712,4978042,1384,S3,CAP,"ANDALOUS, BLOCK-9, ST-2, COMMERCIAL CENTRE-222",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030712,4978042,1384,S3,CAP,"ANDALOUS, BLOCK-9, ST-2, COMMERCIAL CENTRE-222",Rectifier,Other,High Temperature 32C,Jan,1/5/2026,1/5/2026,yes,close,NO,Access issue - our team atended site but did not get access as the site is located in co-op and in night time there is no access as the co-op is closed. Same informed Cl Hussai. Presantly site is clear.,1,0,Standard,0,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030716 ,4978136,1236,S3,CAP,"Mansouriya - Block 2 - Parcel 900016 - PACI NO 94431759, Mansouriya Garden",AC,Aircon 2 Alarm,Aircon2,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030724,4978180,1206,S4,CAP,"Shamiya, Blk-9, St-90, College Of Essential Education",AC,High Temp 32C,High Temperature 32C,Jan,1/5/2026,1/5/2026,yes,close,YES,"AC Issue-AC 2 breaker tripped/reset, Also team found AC 2 compressor faulty, need to be replace, team cleared alarm. Alarm cleared. ",1,1,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030727 ,4978221,587,S4,CAP,"Qibla, Blk-8, Saud Bin Abdulaziz St (41), Souq Al-Mubarakiya",AC,High Temp 32C,High Temperature 32C,Jan,1/5/2026,1/5/2026,yes,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, terminal wire replaced, outdoor fan blade replaced, Gas charged 2 KG. Alarm cleared. ",1,1,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030746,4978367,1136,S4,CAP,"Qibla - Block 2 - Mubarak Al-Kabeer St - Parcel 4 - Commercial Building 70 - Ground Floor - Unit 69, Sief Square",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/5/2026,1/5/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030755,4978456,1225,S3,CAP,"FAIHA,Blk 7,Ibn Hani Street,Central Market Branch-7",AC,High Temp 40C,High Temperature 40C,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030757,no tt,510,S2,CAP,"KAIFAN, UNIVERSITY",Rectifier,Minor / Low DC / Fuse,(Low DC Alarm,Jan,1/5/2026,1/5/2026,yes,close,NO,"there was MOP they completed but Low Dc alarm still active, Presently power team visited at site and Low DC alarm reconfigured . Now alarm clear ",1,0,Standard,0,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030782 ,4978720,1384,S3,CAP,"ANDALOUS, BLOCK-9, ST-2, COMMERCIAL CENTRE-222",AC,High Temp 32C,High Temperature 32C/Low DC Voltage Radio,Jan,1/6/2026,1/6/2026,,close,NO,"Self Cleared - Team visited site but team couldn't get access, security is not allowing to enter the site, as we need to take prior appointment to access the site. As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Standard,0,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030810,4978834,1225,S3,CAP,"FAIHA,Blk 7,Ibn Hani Street,Central Market Branch-7",AC,High Temp 40C,High Temperature 40C,Jan,1/6/2026,1/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,3,1/6/2026,2026,1,6,Tuesday
No TT,No TT,1384,S3,CAP,"ANDALOUS, BLOCK-9, ST-2, COMMERCIAL CENTRE-222",AC,High Temp 32C,High Temperature 32C,Jan,1/6/2026,1/6/2026,yes,close,NO,adjusted thermostate-Team visited and adjusted thermostate. Alarm cleared. ,1,0,Standard,0,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030837,4979084,1384,S3,CAP,"ANDALOUS, BLOCK-9, ST-2, COMMERCIAL CENTRE-222",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/6/2026,1/7/2026,,close,YES,"Access issue/AC Issue  - Team visited site and found there is access issue During night time  as site is located in (ANDALOUS, BLOCK-9, ST-2, COMMERCIAL CENTRE-222), harries is not allowing to enter the site, Same informed CL Mr. Hussain. Our team visited in morning and got access, Team found AC 1, ",0,1,Standard,0,1,3,1/6/2026,2026,1,6,Tuesday
NOCINC0006030873,4979436,1418,S1,CAP,"Shuwaikh Sanitary - Block 1 - Jamal Abdul Nasser St - Parcel 900026 - PACI NO 90159292, SABAH HOSPITAL",MEW,Major / Site Down,Major,Jan,1/7/2026,1/7/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Standard,0,1,1,1/7/2026,2026,1,7,Wednesday
NOCINC0006030887 ,4979748,5715,S4,CAP,Sulaibikhat - Block 2 - St 104 - Parcel 255ا - House 76 - PACI NO 91214468,AC,Aircon 2 Alarm,Aircon2,Jan,1/8/2026,1/8/2026,yes,close,NO,"Phase Missing-Team visited site and found one phase missing from MEW, Our Pro registered the complain to MEW. Presently phase restored at site. Alarm cleared. ",1,0,Standard,0,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030888 ,4979751,1458,S2,CAP,KHALDIYA BLOCK 2 GARDEN,MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/8/2026,1/8/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",1,0,Standard,0,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030902 ,4979788,1458,S2,CAP,KHALDIYA BLOCK 2 GARDEN,MEW,Major / Site Down,Rectifier Major,Jan,1/8/2026,1/8/2026,,close,NO,MEW power restored/MDG Disconnected-Our team visited and found MEW power restored and we disconnected MDG from site. Alarm cleraed. ,0,0,Standard,0,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030933,4980240,1268,S2,CAP,"Bnaid Al-Qar, Blk-1, Al-Mohallab St (69), Parcel-80",MEW,Major / Site Down,Major,Jan,1/9/2026,1/9/2026,yes,close,NO,"Building Maintenance / Our team visited at site and found building maintenance work is going on,  Presently we Mobilized MDG at site while connecting MDG power restored . Now alarm cleared.",1,0,Standard,0,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030942 ,4980345,1194,S3,CAP,"GHONATA, BLOCK-2, ST-7, HOUSE-7, PARCEL-376 ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,MEW Power Failure -Our team visited at site and found  MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,3,1/9/2026,2026,1,9,Friday
NOCINC0006030953 ,4980604,1479,S4,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Standard,0,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030980,4980766,1236,S3,CAP,"Mansouriya - Block 2 - Parcel 900016 - PACI NO 94431759, Mansouriya Garden",AC,Aircon 2 Alarm,Aircon2,Jan,1/10/2026,1/10/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,3,1/10/2026,2026,1,10,Saturday
NOCINC0006030982,4980784,1479,S4,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/10/2026,1/10/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Standard,0,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030989,4980900,395,,CAP,"QAIRWAN, BESIDE ROAD-5, NEAR TO OOREDOO SITE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/10/2026,1/10/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,,1/10/2026,2026,1,10,Saturday
NOCINC0006031022,4981260,837,S4,CAP,"SULAIBHIKHAT, BESIDE RD 80",DG,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,yes,close,NO,alarm checking - Our team visited at site for alarm checking . Now completed ,1,0,Standard,0,1,4,1/11/2026,2026,1,11,Sunday
NOCINC0006031050,4981500,1236,S3,CAP,"Mansouriya - Block 2 - Parcel 900016 - PACI NO 94431759, Mansouriya Garden",AC,Aircon 2 Alarm,Aircon2,Jan,1/11/2026,1/12/2026,yes,close,YES,"Ac issue - our team attended site and found Ac2 control panel wiring short, repaired. Now site is clear.",1,1,Standard,0,1,3,1/11/2026,2026,1,11,Sunday
NOCINC0006031080 ,4981616,112,,CAP,Riggai - Block 1 - Sheikh Zayed bin Soltan AL Nahyan Road - Parcel 1304 - PACI NO 90620608,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure - Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/12/2026,2026,1,12,Monday
NOCINC0006031081,4981682,1432,S2,CAP,RAWDHA BLK 3,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,"MEW Power Failure/MDG permission issue - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached but security is not allowing to connect MDG, Later CL Mr. Hussain coordinated with cooperative authority and got permission to connect MDG, while ",0,0,Standard,0,1,2,1/12/2026,2026,1,12,Monday
NOCINC0006031103,4981863,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,site down,Jan,1/12/2026,1/12/2026,,close,NO,"Issue not related to us, Our team visited at site and found all power equipment's running normally issue not related with us same informed CL Mr. Hussain, Please divert this issue to concern team ",0,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031120,4982020,1128,S4,CAP,"Qibla, Blk-13, Mohamad Thunayyan Al-Ghanim St (22), Noor Salhiya Complex, Opposite to Salhiya Mall",MEW,Major / Site Down,Major,Jan,1/12/2026,1/12/2026,yes,close,NO,Building Breaker Tripped / team visited at site and found Our building breaker was tripped / Reset . now alarm clear,1,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031127,4982187,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031129,4982199,4159,S4,CAP,Sharq - Block 3 - Bin Misba St - Parcel 33 - PACI NO 90002033,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031136 ,4982247,1276,S4,CAP,"Mansouriya - Block 2 - Esa Abdullah Bahman St - Parcel 900001 - PACI NO 90018705 , Al-Arabi Sport Club",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 and half hour. Presenlty MEW power restored. alarm cleared. ",1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031137,4982233,1680,S2,CAP,"Qortuba - Block 4 - St 5 - Parcel 900008 - PACI NO 90489339 - Unit PACI NO12071025, Jassem Mohammad Abdulmohsen Al Kharafi Highschool",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presently we connected MDG. alarm cleared. ",1,0,Standard,0,1,2,1/13/2026,2026,1,13,Tuesday
NOCINC0006031142,4982259,1677,S3,CAP,"SULAIBIKHAT,MOI ,Block-2,Street-120,Police Station",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,3,1/13/2026,2026,1,13,Tuesday
NOCINC0006031142 ,4982259,1677,S3,CAP,"SULAIBIKHAT,MOI ,Block-2,Street-120,Police Station",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,3,1/13/2026,2026,1,13,Tuesday
NOCINC0006031150,4982337,1483,S4,CAP,SHUWAIKH PAAET 5,Fuel/FFS,,Gas Discharge,Jan,1/13/2026,1/13/2026,yes,close,NO,"Access issue  / Our team visited at site but couldn't get access as site is in PAAET ( The Public Authority For Applied Education & training)
contract expired, no pass, Presently As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable.",1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031152,4982348,1680,S2,CAP,"Qortuba - Block 4 - St 5 - Parcel 900008 - PACI NO 90489339 - Unit PACI NO12071025, Jassem Mohammad Abdulmohsen Al Kharafi Highschool",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW power restored/MDG disconnected-Our team visited and found MEW power restored and we disconnected MDG from site. Alarm cleraed. ,1,0,Standard,0,1,2,1/13/2026,2026,1,13,Tuesday
NOCINC0006031164,4982429,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031179,4982530,587,,CAP,"Qibla, Blk-8, Saud Bin Abdulaziz St (41), Souq Al-Mubarakiya",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/13/2026,1/13/2026,,close,NO,DCDU Breaker tripped   /  Our team visited at site and found rectifier DCDU Breaker tripped / reset . Now alarm clear ,0,0,Standard,0,1,,1/13/2026,2026,1,13,Tuesday
NOCINC0006031203,4982857,587,,CAP,"Qibla, Blk-8, Saud Bin Abdulaziz St (41), Souq Al-Mubarakiya",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/14/2026,1/14/2026,,close,NO,DCDU breaker tripped-Team visited site and found DCDU breaker was tripped/reset. Alarm cleared.,0,0,Standard,0,1,,1/14/2026,2026,1,14,Wednesday
NOCINC0006031204,4982858,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031197 ,4982727,952,S4,CAP,Surra block 3 -St 6 ,AC,Frequency / Load / Other,AC 1 active,Jan,1/14/2026,1/14/2026,,close,NO,AC issue  - our team visited at site and found AC2 Breaker tripped / Reset . Now alarm clear ,0,0,Standard,0,1,4,1/14/2026,2026,1,14,Wednesday
NOCINC0006031210 ,4982914,1702,S3,CAP,"Surra - Block 2 - St 5 - Parcel 900015 - PACI NO 92018434, Surra co-op.",AC,Aircon 2 Alarm,Aircon2,Jan,1/14/2026,1/14/2026,yes,close,NO,AC Issue-Team visited and found AC 2 indoor motor stuck/repared. Alarm cleared. ,1,0,Standard,0,1,3,1/14/2026,2026,1,14,Wednesday
