Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006031241,4983231,1172,S2,CAP,"Qibla, Blk-1, Ali Al-Salem St (250), Car Parking Building",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/15/2026,1/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,2,1/15/2026,2026,1,15,Thursday
NOCINC0006031248,4983377,1414,S4,CAP,"Khaldiya Co-op, Blk 3",Fuel/FFS,,Fire Alarm Failure,Jan,1/15/2026,1/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031268,4983596,926,,CAP,"Qibla, Kuwait city replacement of 1110",AC,High Temp 32C,High Temperature 32C,Jan,1/15/2026,1/16/2026,,close,YES,"AC issue - our team attended site and reported Ac1 outdoor compressor heatup , made it coo and gas charged 0.7 kg. Ac2 outdoor motor faulty, need to replace. Now site is clear.",0,1,Standard,0,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031278,4983635,1601,S2,CAP,"Yarmouk co-op, Blk 4",MEW,Major / Site Down,Rectifier Major,Jan,1/16/2026,1/16/2026,,close,NO,MEW Power Failure-Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,2,1/16/2026,2026,1,16,Friday
NOCINC0006031285 ,4983702,1278,S3,CAP,"KAIFAN BLK 7, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/16/2026,1/16/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 and half hour approx. Presently MEW power restored. Alarm cleared. ",0,0,Standard,0,1,3,1/16/2026,2026,1,16,Friday
NOCINC0006031287,4983661,1206,S4,CAP,"Shamiya, Blk-9, St-90, College Of Essential Education",AC,High Temp 32C,High Temperature 32C,Jan,1/16/2026,1/16/2026,,close,YES,"AC Issue-Team visited site and found AC 1 compressor heat up, made it coolled, AC 2 compressor faulty, need to be replace. Alarm cleraed. ",0,1,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031302,4983322,4993,S4,CAP,Surra - Block 4 - Hamad Yousief Bin Hussien Al-Roomi St - Parcel 906 - House 21 - PACI NO 92157346,AC,Aircon 1 Alarm,AC1,Jan,1/16/2026,1/16/2026,,close,YES,Ac issue  - Our team visited at site and found AC 1 controller wire short /repaired . Now alarm clear ,0,1,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031324,4984007,1487,S3,CAP,"ANDALOUS, BLOCK-6, ST-4, COMMERCIAL CENTRE-237",AC,High Temp 40C,High Temperature 40C,Jan,1/17/2026,1/17/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031334 ,4984086,1206,S4,CAP,"Shamiya, Blk-9, St-90, College Of Essential Education",AC,High Temp 32C,High Temperature 32C,Jan,1/17/2026,1/17/2026,,close,YES,"AC Issue- Our team visited at site and found AC 1 indoor motor faulty removed from AC 2 and installed in AC 1, AC 2 indoor motor and compressor faulty need to replace . Now alarm clear ",0,1,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031338,4984091,1234,S4,CAP,"Kifan Block 1, Function hall",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 and half hour. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031344 ,4984148,1190,S4,CAP,"Qibla, Blk-4, Saud Bin Abdulaziz St (41), Evergreen Market-Mubarakiya",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,"One phase Missing-Our team visited site and found one phase missing from MEW, team adjusted load, Also AC 2 ice formed / removed. Alarm cleared. ",0,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031418 ,4984780,1609,S2,CAP,"DOHA PARK, BLK 4",AC,High Temp 32C,High Temperature 32C,Jan,1/18/2026,1/18/2026,,close,YES,"Ac issue - our team attended site and reported Ac3 on off switch faulty, replaced. Gas charged 0.7 kg.Ac 1 liberty discharge pipe leak need to replace. Now alarm is clear.",0,1,Standard,0,1,2,1/18/2026,2026,1,18,Sunday
NOCINC0006031443 ,4985096,1463,S3,CAP,"KHALDIYA GARDEN, BLK 3",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/19/2026,1/19/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG while connecting MDG MEW power restored. Now alarm cleared.,1,0,Standard,0,1,3,1/19/2026,2026,1,19,Monday
NOCINC0006031474 ,4985323,1627,S1,CAP,"QAIRWAN,BLK 3, St 301",Standby DG,DA on Load,DA on Load,Jan,1/19/2026,1/19/2026,,close,NO,alarm connection / Our team visited at site for da on load alarm connection. Now alarm clear ,0,0,Standard,0,1,1,1/19/2026,2026,1,19,Monday
NOCINC0006031477 ,4985360,1406,S4,CAP,"SHUWAIKH, BEHIND CITY CENTRE, OPP ZAIN",AC,Aircon 2 Alarm,Aircon2,Jan,1/19/2026,1/20/2026,,close,NO,"Access issue during night time/AC Issue-Our team visited at site but couldn't get access during night time as site is located in (SHUWAIKH, BEHIND CITY CENTRE, OPP ZAIN) security is not allowing to enter site and asking to come in the morning, Also need appointment for enter site, same informed CL M",0,0,Standard,0,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031489,4985507,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/20/2026,2026,1,20,Tuesday
NOCINC0006031490,4985543,1375,S4,CAP,"SULAIBIKHAT, BLOCK-3, STREET-114, COOP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/20/2026,2026,1,20,Tuesday
NOCINC0006031523,4985788,1226,S4,CAP,"Daiya - Block 4 - Ibn Seena St - Parcel 900013 - PACI NO 90080744, Co Op Branch",AC,Frequency / Load / Other,_Low DC Voltage Radio,Jan,1/20/2026,1/20/2026,,close,YES,"AC issue - Our team visited at site and found AC2 compressor faulty need to replace, AC 3 indoor motor faulty need to replace . Now alarm clear ",0,1,Standard,0,1,4,1/20/2026,2026,1,20,Tuesday
NOCINC0006031558,4986134,1206,S4,CAP,"Shamiya, Blk-9, St-90, College Of Essential Education",AC,High Temp 32C,High Temperature 32C,Jan,1/21/2026,1/21/2026,,close,YES,"AC Issue-AC 2 Indoor motor replaced, ELCB replaced, Capacitor replaced, system cleaning and gas charged 7 KG. Alarm cleared. ",0,1,Standard,0,1,4,1/21/2026,2026,1,21,Wednesday
NOCINC0006031582,4986216,1487,S3,CAP,"ANDALOUS, BLOCK-6, ST-4, COMMERCIAL CENTRE-237",AC,High Temp 40C,High Temperature 40C,Jan,1/22/2026,1/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031649,4987396,1452,S4,CAP,"Health Area, Blk-1, Jamal Abdul Nasser St, Sabah Health Region, Pump Station No. (1)",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031650,4987407,1410,S4,CAP,"Adaliya CO-OP, BLK 3",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,"MEW maintenance/MDG Permission Issue - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Our MDG team reached at site but couldn’t connect , as the site is in cooperative building and the",0,0,Standard,0,1,4,1/24/2026,2026,1,24,Saturday
NOCINC0006031672,4987618,587,,CAP,"Qibla, Blk-8, Saud Bin Abdulaziz St (41), Souq Al-Mubarakiya",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/24/2026,1/24/2026,,close,YES,"DCDU brreaker issue - our team attended site and reported DCDU breker tripped, changed the Spare breaker. Now alarm is clear.",0,1,Standard,0,1,,1/24/2026,2026,1,24,Saturday
NOCINC0006031686,4987752,503,,CAP,"Qibla, Blk-10, Abdullah Al-Mubarak St (500), Souk Al-Maseel",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/25/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site but our team did not find Haris at site. Presantly our team found Haris and  connected MDG at site. Now alarm cleared.,0,0,Standard,0,1,,1/24/2026,2026,1,24,Saturday
NOCINC0006031695,4987809,1219,,CAP,"Shamiya, Blk-7, St-78, MEW Branch Near The Nile Park",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/25/2026,1/25/2026,,close,NO,"Water leakage due to rain - our team attended site and reported in rain, water leakage in shelter through through ATN cable and short. Plase divert issue to concern team.",0,0,Standard,0,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031702,4987864,1426,S4,CAP,Shuwaikh FREE TRADE ZONE,AC,High Temp 32C,High Temperature 32C,Jan,1/25/2026,1/25/2026,,close,YES,"AC Issue-AC1 compressor faulty, need to be replaced. Presently team cleared the alarm. Alarm cleared. ",0,1,Standard,0,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031704,4987915,890,,CAP,"SULAIBIKHAT, NEAR BAIT ABDULLAH HOSPITAL",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/25/2026,1/25/2026,,close,NO,"Due to rain/Al bahar DG Breaker tripped due to wire short-Our team visited site and found Al bahar DG breaker tripped due to AC 3 outdoor cable short because of Rain, team rectified it and reset Al bahar DG breaker. Alarm cleared. ",0,0,Standard,0,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031706,4987925,1202,,CAP,"FAIHA,FIAHA GARDEN, BLK 4",Fuel/FFS,,Fire Alarm,Jan,1/25/2026,1/25/2026,,close,NO,FFS system hanged due to rain-Team visited site and found FFS system hanged due rain / reset. Alarm cleared. ,0,0,Standard,0,1,,1/25/2026,2026,1,25,Sunday
NOCINC0006031714 ,4987937,1487,S3,CAP,"ANDALOUS, BLOCK-6, ST-4, COMMERCIAL CENTRE-237",AC,Aircon 2 Alarm,Aircon2,Jan,1/25/2026,1/25/2026,,close,NO,"AC Issue due to Rain-Team visited and found AC 2 breaker tripped due to rain, reest it. Alarm cleared. ",0,0,Standard,0,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031748,4988248,1618,S4,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031763 ,4988361,1618,S4,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Major,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031765,4988386,1481,S4,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031766,4988422,1650,S3,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031772,4988463,1618,S4,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031780,4988602,589,,CAP,"Qibla - Block 12 - Abdul Aziz Hamad Al-Sagher St - Parcel 18 - PACI NO 90010412, Aliaa Center",Fuel/FFS,,Fire Alarm Failure,Jan,1/26/2026,1/26/2026,,close,NO,"FFS system hanged due to rain water-Team visited site and found FFS system hanged due to rain water, now team reset it. Alarm cleared. ",0,0,Standard,0,1,,1/26/2026,2026,1,26,Monday
NOCINC0006031807,4988788,4180,S4,CAP,"DOHA, BLOCK-1, ST-6, HOUSE-14, PARCEL 1113",AC,High Temp 32C,High Temperature 32C,Jan,1/26/2026,1/26/2026,,close,YES,"AC issue - Our team visited at site and found AC 1 compressor heat up made it cool, AC 2 compressor camuleter Leakage and compressor faulty need to replace and indoor PCB faulty need to replace . Now alarm clear ",0,1,Standard,0,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031814 ,4988860,1481,S4,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/26/2026,1/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031820 ,4988879,4180,S4,CAP,"DOHA, BLOCK-1, ST-6, HOUSE-14, PARCEL 1113",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/26/2026,1/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031820,4988879,4180,S4,CAP,"DOHA, BLOCK-1, ST-6, HOUSE-14, PARCEL 1113",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/26/2026,1/27/2026,,close,YES,"Access issue/AC Issue - our team attended site and reported site is located in private residency, in night time no access. Same informed CL Mr. Hussain. Presently our team visited in morning and got access, team found AC 2 compressor faulty, need to be replaced. Now team cleared alarm.  ",0,1,Standard,0,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031828,4989101,1618,S4,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031839,4988927,1415,S4,CAP,SHUWAIKH PAAET 6,AC,High Temp 32C,High Temperature 32C,Jan,1/27/2026,1/27/2026,yes,close,YES,"AC Issue-AC 1 charging Pin leak/repaired, Gas charged 2KG, AC 2 Gas charged 1KG. Alarm cleared. ",1,1,Standard,0,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031859 ,4989409,1194,,CAP,"GHONATA, BLOCK-2, ST-7, HOUSE-7, PARCEL-376 ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,,close,NO,"Rectifier Module issue - our team attendd site and reporrted rectifier 1 module faulty, removed. Now site is clear.",0,0,Standard,0,1,,1/27/2026,2026,1,27,Tuesday
NOCINC0006031896,4989718,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",AC,High Temp 32C,High Temperature 32C,Jan,1/28/2026,1/28/2026,,close,NO,AC Issue-AC 2 breaker tripped/reset.  Alarm cleared. ,0,0,Standard,0,1,,1/28/2026,2026,1,28,Wednesday
NOCINC0006031919,4989776,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",AC,High Temp 32C,High Temperature 32C,Jan,1/28/2026,1/28/2026,,close,YES,AC issue  -AC 1 and £ General Condenser Motor Bairing Replaced and AC 1 Gas charged 1 KG . Now alarm clear ,0,1,Standard,0,1,,1/28/2026,2026,1,28,Wednesday
NOCINC0006031921,4989786,980,,CAP,AlRai,AC,Frequency / Load / Other,Overdischarge,Jan,1/28/2026,1/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,,1/28/2026,2026,1,28,Wednesday
NOCINC0006031937,4990015,587,,CAP,"Qibla, Blk-8, Saud Bin Abdulaziz St (41), Souq Al-Mubarakiya",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/28/2026,1/28/2026,,close,NO,Rectifier breaker tripped/  Our team visited at site and found Rectifier breaker tripped reset . Now alarm clear,0,0,Standard,0,1,,1/28/2026,2026,1,28,Wednesday
NOCINC0006031956,4990284,1222,,CAP,"Dasma - Block 5 - St 50 - Parcel 800002 - PACI NO 90030747, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,"Due to rain Co-op power issue - our team attended site and reported there is power available in co-op but not in shelter, team did not get access to Co-op electrical room as the co-op is closed. Presantly we mobilized and connected MDG at site. Now alarm is clear.",0,0,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031957,4990313,1470,,CAP,"RAWDHA POLICE STATION, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,Due to Rain MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031973 ,4990488,1660,S2,CAP,"Yarmoukh, Blk 2",MEW,Major / Site Down,Rectifier Major,Jan,1/29/2026,1/29/2026,,close,YES,"MEW meter replacement-As received information from CL Mr. Hussain, MEW team is replacing Garden MEW Meter, Now power restored. Alarm cleared. ",0,1,Standard,0,1,2,1/29/2026,2026,1,29,Thursday
NOCINC0006031971,4990487,1984,S3,CAP,"QAIRWAN, BLOCK-2, ST-204, HOUSE-8, PARCEL-255",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,yes,close,NO,"MEW maintenance/MDG Permission issue - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 30 mint. We can't connect MDG, as site is located inside local residency. Presenlty MEW power restored. al",1,0,Standard,0,1,3,1/29/2026,2026,1,29,Thursday
NOCINC0006031977 ,4990555,587,,CAP,"Qibla, Blk-8, Saud Bin Abdulaziz St (41), Souq Al-Mubarakiya",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/29/2026,1/29/2026,,close,YES,DCDU breaker faulty --  Our team visited at site and found DCDU breaker faulty /Replaced . Now alarm clear ,0,1,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031981,4990665,1222,,CAP,"Dasma - Block 5 - St 50 - Parcel 800002 - PACI NO 90030747, CO-OP",MEW,Major / Site Down,Rectifier Major,Jan,1/29/2026,1/29/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031988,4990752,1210,,CAP,"NUZHA, CO-OP,BLK 3,Street-38",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,"MEW power cable faulty   / Our team visited at site and found  MEW power failure there due to MEW power cable faulty, same informed CL Mr. Hussain. Presently we mobilized and connected MDG at site . Now alarm clear",0,0,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031989 ,4990729,836,,CAP,"DOHA, BESIDE RD 80",DG,Major / Site Down,Site Down,Jan,1/29/2026,1/29/2026,,close,NO,Our team visited at site and BTS cable shifted from LVD to PLD . Now alarm clear ,0,0,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006031994,4990788,4682,S4,CAP,"DOHA-SHUWAIKH, JABER BRIDGE, REPLACEMENT OF 977",Rectifier,Minor / Low DC / Fuse,Load Fuse Broken,Jan,1/29/2026,1/29/2026,,close,NO,"As Per Nocanother team working at site, ",0,0,Standard,0,1,4,1/29/2026,2026,1,29,Thursday
NOCINC0006031995,4990791,1666,S3,CAP,"Andalus, Blk-12, St-101, Andalous And Rigai Park",AC,Aircon 1 Alarm,Aircon1,Jan,1/29/2026,1/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,3,1/29/2026,2026,1,29,Thursday
NOCINC0006031999 ,4990880,1210,,CAP,"NUZHA, CO-OP,BLK 3,Street-38",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006032009,4991171,1666,S3,CAP,"Andalus, Blk-12, St-101, Andalous And Rigai Park",AC,Aircon 1 Alarm,Aircon1,Jan,1/30/2026,1/30/2026,,close,NO,AC Issue-Our team visited and found AC 1 breaker tripped/reset. Alarm cleared. ,0,0,Standard,0,1,3,1/30/2026,2026,1,30,Friday
NOCINC0006032024,4991496,1225,,CAP,"FAIHA,Blk 7,Ibn Hani Street,Central Market Branch-7",Fuel/FFS,,Fire Alarm,Jan,1/30/2026,1/30/2026,,close,NO,"Ac issue - our team attended site and reported smoke detector activated due to gas released by ac issue, Ac team is also assigned to check the issue, presantly site is clear.",0,0,Standard,0,1,,1/30/2026,2026,1,30,Friday
NOCINC0006032027 ,4990618,1614,S4,CAP,"GHORNATA,Granada Co-Op, Blk 1.",MEW,Major / Site Down,Site Down,Jan,1/30/2026,1/31/2026,,close,NO,"Access issue - our team attended site and reported that there is power available at site but security did not allowed team to access the site, same informed same to Cl Hussain, presantly site is clear.",0,0,Standard,0,1,4,1/30/2026,2026,1,30,Friday
NOCINC0006032028,4991598,1609,S2,CAP,"DOHA PARK, BLK 4",AC,High Temp 32C,High Temperature 32C,Jan,1/31/2026,1/31/2026,,close,YES,"AC issue - our team attended site and reported Ac3 indoor motor faulty, replaced. Now site is clear.",0,1,Standard,0,1,2,1/31/2026,2026,1,31,Saturday
NOCINC0006032030,4991605,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/31/2026,1/31/2026,,close,NO,"Access issue/Module issue - our team attended site and reported there is access issue as the market is closed in night time no access. Our team visited site in morning and got access, team found one rectifier module faulty/removed. Alarm cleared. ",0,0,Standard,0,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032032 ,4991717,1614,S4,CAP,"GHORNATA,Granada Co-Op, Blk 1.",MEW,Major / Site Down,Site down,Jan,1/31/2026,1/31/2026,,close,YES,"Access Issue/Module Issue-Our team visited site but couldn't get access, Cooperative authority is not allowing to enter the site and they requested us to submit a letter to cooperative management. Same informed CL Mr. Hussain. Again our team visited site with CL Mr. Hussain and with the help of Mr. ",0,1,Standard,0,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032031,4991632,1225,,CAP,"FAIHA,Blk 7,Ibn Hani Street,Central Market Branch-7",AC,High Temp 32C,HT 32,Jan,1/31/2026,1/31/2026,,close,NO,AC Issue-Team visited and found AC 1 Ice formed / removed. Alarm cleared.,0,0,Standard,0,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032036,4991752,1689,S2,CAP,"Riggai, Blk-1, Sari Munawer Al-Thuwaimer St-104, KRH CAMP, Al-Riggae City, MOF Staff Residence",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,"MEW maintenance/MDG Connected-Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",1,0,Standard,0,1,2,1/31/2026,2026,1,31,Saturday
NOCINC0006032040 ,4991757,1652,S1,CAP,Surra - Block 5 - St 1 ,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",1,0,Standard,0,1,1,1/31/2026,2026,1,31,Saturday
NOCINC0006032047 ,4991809,1220,,CAP,"Shamiya, Blk-3, St-38, VIP Protection Department (Shamiya MOI)",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032050,4991825,1494,,CAP,SABAH HOSPITAL,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032053 ,4991834,1689,S2,CAP,"Riggai, Blk-1, Sari Munawer Al-Thuwaimer St-104, KRH CAMP, Al-Riggae City, MOF Staff Residence",Standby DG,Major / Site Down,Rectifier Major,Jan,1/31/2026,1/31/2026,yes,close,NO,"Someone turned off MDG/Power restored, disconnected MDG-Team visited site and found someone turned off MDG, also team found MEW power restored and we disconnected MDG from site. Alarm cleared. ",1,0,Standard,0,1,2,1/31/2026,2026,1,31,Saturday
NOCINC0006032057 ,4991943,1614,S4,CAP,"GHORNATA,Granada Co-Op, Blk 1.",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,Module faulty  / Our team visited at site and 3 module faulty removed and 6 modules Added . Now alarm clear ,1,0,Standard,0,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032059,4991948,1652,S1,CAP,Surra - Block 5 - St 1 ,MEW,Major / Site Down,Major,Jan,1/31/2026,1/31/2026,yes,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",1,0,Standard,0,1,1,1/31/2026,2026,1,31,Saturday
NOCINC0006032097,4992349,1298,,CAP,"The Sea Front, Blk-1, Arabian Gulf Rd (25), Army Officers Club Marine",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032109 ,4992388,1190,,CAP,"Qibla, Blk-4, Saud Bin Abdulaziz St (41), Evergreen Market-Mubarakiya",AC,Aircon 2 Alarm,Aircon2,Feb,2/1/2026,2/1/2026,,close,YES,"AC issue  - AC 1 charging pin leak repaired Gas charged 3 Kg, AC 2 ice removed Gas charged 2 KG . Now alarm clear",0,1,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032104 ,4992418,1206,,CAP,"Shamiya, Blk-9, St-90, College Of Essential Education",AC,High Temp 40C,High Temperature 40C,Feb,2/1/2026,2/1/2026,,close,YES,AC issue - Our team visited at site and AC 2 indoor drain Dry replaced and PCB set replaced . Now alarm clear ,0,1,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032132,4993371,4144,S3,CAP,Qortuba - Block 4 - St 1 - Parcel 710 - House 52 - PACI NO 91841883,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. We can't connect MDG, As it is located inside local residency. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,2,3,2/2/2026,2026,2,2,Monday
NOCINC0006032151,4993532,806,,CAP,"SULAIBIKHAT,BLK 4,Street-7 ,Beside the 80 Road",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/2/2026,2/2/2026,,close,NO,DCDU cable shifted-Team visited site and DCDU cable shifted from LVD to PLD side. Alarm cleared. ,0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032180,4994023,1634,,CAP,QORTUBA BLK 1,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,"MEW maintenance/MDG Connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Our MDG team reacehd at site with MDG but security is not allowing to connect MDG, Later CL Mr. Hussain c",0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032190,4994105,1423,,CAP,"AL RAI, BLOCK-1, ST-32, QASEEMA-422",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032232,4994612,1252,,CAP,KUWAIT SPORTS CLUB KAIFAN,AC,High Temp 40C,High Temperature 40C,Feb,2/3/2026,2/3/2026,,close,YES,"AC issue - our team attended site and reported AC2 outdoor fan blade and contactor faulty, replaced, and ice removed. Site is clear.",0,1,Standard,0,2,,2/3/2026,2026,2,3,Tuesday
NOCINC0006032300,4995056,1215,,CAP,"RAWDA MEW, BLK 4",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032335,4995596,148,,CAP,Shuwaikh Industrial-3 - Block B - St 52 - Parcel 53 - PACI NO 93285155,MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,"MEW maintenance- Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Our MDG team reached with MDG but security is not allowing to connect MDG, Later CL Mr. Hussain visited site and coordni",0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032337,4995517,1655,,CAP,Qortuba - Block 3 - St 4 Lane 4 - Parcel 378 - House 32 - PACI NO 91845323,MEW,Major / Site Down,Site Down,Feb,2/5/2026,2/5/2026,,close,NO,"MEW maintenance/Local Residency - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. We can't connect MDG , as site is located inside local residency. Presenlty MEW power restored. alarm c",0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032353,4995648,1205,,CAP,"DAIYA ,MPW",Fuel/FFS,,Fire alarm,Feb,2/5/2026,2/5/2026,,close,NO,Smoke detector cleaned-Team visited site and found smoke detector was activated/cleaned. Alarm cleared. ,0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032355,4995662,1441,,CAP,"SHUWAIKH, HI COMPLEX",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,"Battery Breaker tripped  -  Our MDG team visited at site and found power is available there, Later power team visited at site and found rectifier Battery Breaker tripped /Reset and alarm configuration completed . Now alarm clear ",0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032359 ,4995705,148,,CAP,Shuwaikh Industrial-3 - Block B - St 52 - Parcel 53 - PACI NO 93285155,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW power restored/MDG Disconnected-Our team visited site and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032379 ,4995828,1147,,CAP,"Mubarakiya Camps, Blk-1, Kuwait National Guard Supermarket",MEW,Major / Site Down,Site Down,Feb,2/5/2026,2/6/2026,,close,NO,"Site is connected with 558 and 558- Building authority turned our power/MDG connection Issue-Our team visited site with MDG and found Building authority turned our power due to legal issue. Also he is not allowing to connect MDG, same informed CL Mr. hussan. ",0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032385,4995919,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032413,4996776,526,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -2",Fuel/FFS,,Fire Alarm Failure,Feb,2/6/2026,2/7/2026,,close,NO,"Access issue/Due to rain FFS system hanged - There is an access issue at site during night thime, same informed CL Mr. Hussain, Our team got access in morning and found FFS system hanged due to rain /reset. Alarm cleared. ",0,0,Standard,0,2,,2/6/2026,2026,2,6,Friday
NOCINC0006032420 ,4996866,1694,,CAP,"ANDALUS,Block-2, Street-101,TIB NAFSI HOSPITAL BLK 9 UN ROUNDABOUT",AC,High Temp 32C,High Temperature 32C,Feb,2/7/2026,2/7/2026,,close,NO,"Self Cleared - our team attended site and reported main gate closed, no access presantly As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT",0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032422,4996898,4814,S4,CAP,"QAIRWAN, BLOCK-1, ST- 121",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,"Access issue/Local residency/MEW power failure due to rain - Our team attended site but couldn't get access, As site is located inside local residency, Presently MEW power restored. Alarm cleared. ",0,0,Standard,0,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032426,4996890,1374,,CAP,"SULAIBIKHAT,SULAIBIKHAT SPORTS CLUB",AC,Aircon 2 Alarm,Aircon2,Feb,2/7/2026,2/7/2026,,close,YES,"AC Issue-Team visited site and found AC 2 compressor faulty, need to be replace. Alarm cleared. ",0,1,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032427,4996912,1470,,CAP,"RAWDHA POLICE STATION, BLK 2",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,MEW Power Failure due to rain/MDG Permission issue -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG but Police is not allowing to connect MDG. Again team visited site but police didn't give permission to connect MD,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032437,4996986,1222,,CAP,"Dasma - Block 5 - St 50 - Parcel 800002 - PACI NO 90030747, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032440 ,4997019,1636,,CAP,"DOHA, BLOCK-4,STREET-10,ROAD-80, BESIDE KNPC PETROL STATION",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,MEW Power Failure due to rain/MDG connected-Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032462,4997187,810,,CAP,GHORNATA  Desert Area No PACI NO,AC,Frequency / Load / Other,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,YES,AC issue  - Our team visited at site and found AC 2 indoor to outdoor main wire short/ repaired and contactor replaced . Now alarm clear ,0,1,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032468 ,4997281,1636,,CAP,"DOHA, BLOCK-4,STREET-10,ROAD-80, BESIDE KNPC PETROL STATION",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032469 ,4997299,504,,CAP,"Qibla - Block 11 - Parcel 900125 - PACI NO 90016486, Car Parking Building",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032469 ,4997299,504,,CAP,"Qibla - Block 11 - Parcel 900125 - PACI NO 90016486, Car Parking Building",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032473,4997495,530,,CAP,"Shuwaikh Industrial-1 - Block 1 - St 13 - Parcel 122B - PACI NO 90150343, WARA COMPLEX",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/8/2026,2/8/2026,,close,NO,MEW Power failure - our power team attended site and reported MEW power failure at site so we mobilized MDG at site but security did not allowed our team to connect MDG at site. presantly site is down. Same informed to Cl Husain. Presantly MEW power restored. site is clear.,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032485,4997635,1463,,CAP,"KHALDIYA GARDEN, BLK 3",Fuel/FFS,,FAF,Feb,2/8/2026,2/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032485 ,4997635,1463,,CAP,"KHALDIYA GARDEN, BLK 3",Fuel/FFS,,Fire Alarm Failure,Feb,2/8/2026,2/8/2026,,close,NO,FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032491 ,4997711,1612,,CAP,"AL-RAI, FIRE STATION 1",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/8/2026,2/8/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032495,4997678,1642,,CAP,"AL-ANDALUS, BESIDE JAHRA ROAD",Other,,Fire Alarm,Feb,2/8/2026,2/8/2026,,close,NO,MOP is going on-Our team visited site and found Al taiba team is workig at site. Please divert this issue to concered team. ,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032500,4997812,4180,S4,CAP,"DOHA, BLOCK-1, ST-6, HOUSE-14, PARCEL 1113",AC,High Temp 40C,High Temperature 40C,Feb,2/8/2026,2/8/2026,yes,close,YES,AC issue - Our team attend site and update AC2 compressor and capacitor faulty replaced and LP switch replaced and Gas charge 1.5 KG. and AC1 leak repaired and compressor terminal wire replaced and Gas charge 1.5 KG. Now alarm cleared. ,1,1,Standard,0,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032503,4997768,1438,,CAP,"MUBARKIYA,G-1 NATIONAL GUARD MUBARKIYA CAMP- OPP TO REQAI",Tower Light,,Tower Light Failure,Feb,2/8/2026,4/4/2026,,close,NO,"Access Issue-Team visited and found There is an access issue at site as the site is located in Mubarikiya, G1 National Guard MOD as we need access pass to attend the site. Same informed to I H S CL Mr. Hussain.   Site is located inside the MOD. We don’t have pass. We have applied pass through online",0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032516,4997910,1159,,CAP,"Sharq, Blk-7, Khalid Ibn Al-Waleed St (650), Khaleejia Complex",Rectifier,Other,L3 Failure,Feb,2/8/2026,2/8/2026,,close,NO,"phase missing from MEW /  Our team visited at site and found 1 phase missing form MEW, team adjusted load on available module. Now alarm clear ",0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032520,4997866,1298,,CAP,"The Sea Front, Blk-1, Arabian Gulf Rd (25), Army Officers Club Marine",AC,High Temp 32C,High Temperature 32C,Feb,2/8/2026,2/8/2026,,close,YES,AC issue - AC1 Outdoor fan blade broken and replaced and gas charge 0.500 KG and AC2 Outdoor flair nut leak repaired and Gas charge 1 KG Now alarm cleared.,0,1,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032521,4997871,4843,S4,CAP,"REGGAI, BLOCK-2, STREET-21",AC,High Temp 32C,High Temperature 32C,Feb,2/8/2026,2/8/2026,yes,close,NO,AC issue - AC1 PCB hang / reset and Gas charge 1.5 KG Now alarm cleared.,1,0,Standard,0,2,4,2/8/2026,2026,2,8,Sunday
NOCINC0006032550,4998400,1448,,CAP,College For Women.,AC,High Temp 32C,High Temperature 32C,Feb,2/9/2026,2/9/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2 KG. Alarm cleared. ",0,1,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032565,4998467,1287,,CAP,KAIFAN COOP BLK-5,AC,High Temp 32C,High Temperature 32C,Feb,2/9/2026,2/9/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5 KG. Alarm cleared. ",0,1,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032582,4998740,1225,,CAP,"FAIHA,Blk 7,Ibn Hani Street,Central Market Branch-7",AC,High Temp 32C,High Temperature 32C,Feb,2/9/2026,2/9/2026,,close,NO,AC issue - Our team visited at site and found Ac 1 ice formed /remove. Now alarm clear. ,0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032593,4998962,1494,,CAP,SABAH HOSPITAL,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/9/2026,2/10/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032619,4999429,1424,,CAP,KHALDIA CO-OP BLK 4,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032620 ,4999431,529,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -3",AC,High Temp 32C,High Temperature 32C,Feb,2/10/2026,2/10/2026,,close,YES,"AC Compressor Replaced - AC 3 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2KG. Alarm cleared",0,1,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032628 ,4999503,1402,,CAP,"Adaliya BASIC EDUCATION COLLEGE, BLK 4",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/10/2026,2/10/2026,,close,YES,Rectifier controller replaced - Our team visited at site and  rectifier controller replaced . Now alarm clear ,0,1,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032644 ,4999668,1448,,CAP,College For Women.,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/10/2026,2/10/2026,,close,YES,Rectifier controller replaced -  Our team visited at site and rectifier controller replaced . Now alarm clear ,0,1,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032647,4999627,1179,,CAP,"DOHA, BLK-3, ST-4,Lan-1, COOP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032678 ,5000378,1206,,CAP,"Shamiya, Blk-9, St-90, College Of Essential Education",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/11/2026,2/11/2026,,close,YES,Rectifier controller replaced -  Our team visited at site and rectifier controller replaced . Now alarm clear ,0,1,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032682,5000499,1216,,CAP,"Keifan University, 3",Rectifier,Major / Phase Fail,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,YES,rectifier eaten controller faulty - Our team attend site and update rectifier eaten controller faulty / replaced. Now alarm cleared.,0,1,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032693,5000650,1108,,CAP,"Sharq, Blk-1, Ahmad Al-Jaber St (450), Parcel-6A",AC,Aircon 2 Alarm,Aircon2,Feb,2/11/2026,2/11/2026,,close,NO,AC Breaker tripped   - AC 1 Breaker tripped /Reset  . Now alarm clear ,0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032757,5001753,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",AC,High Temp 32C,High Temperature 32C,Feb,2/13/2026,2/13/2026,,close,YES,Access issue During night time  - our team attended site and reported access issue at the site as the site is located in sports club and in night time it is closed. Same informed to CL Hussain. Again in morning our team visited at site and got access and found AC 2 Breaker tripped / Reset and AC 3 c,0,1,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032758,5001758,511,,CAP,"Qibla - Block 9 - Mubarak Al-Kabeer St - Parcel 900086 - PACI NO 90014878, Car Parking Building",Other,,Rectifier Minor Radio,Feb,2/13/2026,2/13/2026,,close,NO,"Rectifier Module issue - our team attended site and reported 1 Rectifier module faulty,removed. Now site is clear.",0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032761,5001788,525,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -1",AC,Aircon 1 Alarm,Aircon1,Feb,2/13/2026,2/13/2026,,close,NO,AC issue  - Our team visited at site and found AC1 Breaker tripped /Reset . Now alarm clear ,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032764,5002019,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",AC,High Temp 32C,High Temperature 32C,Feb,2/13/2026,2/13/2026,,close,NO,AC issue -  AC 1 compressor compressor heat up made it cool and Breaker tripped /Reset . Now alarm clear ,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032769,5002294,1250,,CAP,"Qadsiya, Blk-6, St-61, Public Park",AC,High Temp 32C,High Temperature 32C,Feb,2/13/2026,2/13/2026,,close,NO,AC issue  - Our team visited at site and found AC 2 PCB hanged / Reset . Now alarm clear ,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032774,NO TT,949,,CAP,Andalus block 9 ,Fuel/FFS,,Fuel line block,Feb,2/13/2026,2/13/2026,,close,NO,fuel line blocked - DG stopped due to fuel line blocked now team fuel line rectification work has been completed and connected to the main tank now alarm cleared.,0,0,Standard,0,2,,2/13/2026,2026,2,13,Friday
NOCINC0006032798,5003035,1107,,CAP,"Sharq, Blk-8, St-150, Co-op",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,"MEW power failure /  MDG parking issue  -  Our team visited at site and found MEW maintenance work is going on, we mobilized MDG at site but there in no parking space to park MDG same informed CL Mr. Hussain, Presently team got parking space along with CL support and team parked MDG and connected . ",0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032818,5003346,1107,,CAP,"Sharq, Blk-8, St-150, Co-op",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032819 ,5003355,835,,CAP,"DOHA,Sulabiyakath North West ,Block-1 ,Beside Road-85",DG,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to emergency switch activated / Reset and started dg . Now alarm clear ,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032839,5003452,1626,,CAP,"Shuwaikh Blk 2, Kuwait Red Cresent Store",AC,High Temp 32C,High Temperature 32C,Feb,2/14/2026,2/14/2026,,close,YES,"AC issue - Ac 2 compressor faulty, need to replace. Ac1 leak repaired, gas charging 2 kg. compressor heatup made it cool. Noe site is clear.",0,1,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032878,5003922,1406,,CAP,"SHUWAIKH, BEHIND CITY CENTRE, OPP ZAIN",AC,Frequency / Load / Other,AC 1,Feb,2/15/2026,2/15/2026,,close,YES,AC issue  -Our team visited at site and found AC 2 Outdoor contector faulty / Replaced . Now alarm clear ,0,1,Standard,0,2,,2/15/2026,2026,2,15,Sunday
