Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006032899 ,5004193,1440,,CAP,"SHUWAIKH, G1 MILITARY SCHOOL",MEW,Major / Site Down,major,Feb,2/15/2026,2/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032921 ,5004340,4180,,CAP,"DOHA, BLOCK-1, ST-6, HOUSE-14, PARCEL 1113",AC,High Temp 32C,High Temperature 32C,Feb,2/16/2026,2/16/2026,,close,YES,"AC issue - Our team visited at site and found AC 1 leak Repaired / Gas charged 1.5 KG, AC 2 compressor heat up made it cool . Now alarm clear ",0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032930 ,5004419,1246,,CAP,"Shuwaikh - Block 2 - Naser Mohamad Abdulmehsin Al Kharfi St - Parcel 900003 - PACI NO 90105542, Election Department (MOI)",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,YES,Our team visited at site for sub db main breaker Replace . Now alarm clear,0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032932 ,5004499,1406,,CAP,"SHUWAIKH, BEHIND CITY CENTRE, OPP ZAIN",AC,High Temp 40C,High Temperature 40C,Feb,2/16/2026,2/16/2026,,close,NO,alarm checking - Our team visited at site for alarm checking . Now completed ,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032934 ,5004432,917,,CAP,"QAIRWAN,blk 1, Street-130",Rectifier,Minor / Low DC / Fuse,minor,Feb,2/16/2026,2/16/2026,,close,NO,Our team attended site and site and found one module hang / reset. Now alarm cleared.,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032941,5004541,1414,,CAP,"Khaldiya Co-op, Blk 3",AC,Aircon 1 Alarm,Aircon1,Feb,2/16/2026,2/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032942,5004844,1134,,CAP,"Qibla, Blk-6, Municipal Park-Kuwait City",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/16/2026,2/16/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032967,5005999,1606,,CAP,"Andalus Co Op, Blk 9",MEW,Major / Site Down,Major,Feb,2/17/2026,2/17/2026,,close,YES,"Meter replacement  -Our team visited at site and found MEW Meter replacement work is going on as received from MEW team power would be restore with in 1 hour same informed CL Mr. Hussain, We Mobilized MDG to site In-Between power restored at site. Now alarm cleared.",0,1,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032982 ,5005952,1644,,CAP,"Andalous, Blk 6",MEW,Major / Site Down,NE Is Disconnected,Feb,2/17/2026,2/17/2026,,close,NO,"MEW maintenance  - Our team visited at site and found MEW maintenance work was going on, now they completed . Now alarm clear ",0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032990,5006117,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,AC,High Temp 32C,HT32,Feb,2/17/2026,2/18/2026,,close,YES," yesterday there was Access Issue-Team visited at site but there is no access after working hour, also Pass submitted but still waiting their approval, again today morning  team visited the site and got access with the help of CL and found AC 1 Breaker tripped / Reset and AC 2 contactor faulty / Rep",0,1,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006033016 ,5006581,1644,,CAP,"Andalous, Blk 6",MEW,Major / Site Down,Site Down,Feb,2/18/2026,2/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033070,5007477,1443,,CAP,"Mubarakiya Camps, Blk-1, Saad Al-Abdullah Academy for Security Sciences",AC,High Temp 40C,High Temperature 40C,Feb,2/19/2026,2/19/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033084,5007717,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,AC,High Temp 40C,High Temperature 40C,Feb,2/19/2026,2/19/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033154,5007969,1453,,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 3 Alarm,Aircon3,Feb,2/20/2026,2/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033187,5008277,1638,,CAP,Riggai - Block 1 - 2nd Avenue South - Parcel 115 - Building 33 - PACI NO 90618719,AC,High Temp 32C,High Temperature 32C,Feb,2/20/2026,2/20/2026,,close,YES,"AC issue - Our team attended site and found AC1,3 compressor heat-up make it cool and AC2 indoor faulty need to replaced and Ac1 access valve leak repaired and Gas charge 1.5 KG and and AC3  Gas charge 1KG leak not found. Now alarm cleared. ",0,1,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033208 ,5008591,523,,CAP,"Rai - Block 1 - Hussein bin Ali Al-Roumi Road - Parcel 15B - PACI NO 91763088, 4th RING ROAD, REHAB AL KHALEEJ CO.",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033233,5008689,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,AC,High Temp 40C,High Temperature 40C,Feb,2/21/2026,2/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033251,5008919,836,,CAP,"DOHA, BESIDE RD 80",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/22/2026,2/22/2026,,close,YES,"Rectifier issue  -  Our team visited at site and found rectifier having some issue due to rectifier not working, presently team installed mini rectifier system and shifted load . Now alarm clear ",0,1,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033258 ,5009013,1420,,CAP,SABAH HOSPITAL MEW PLANT,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,"MEW Maintenance - Our team visited at site and found MEW maintenance work is going on, as received information from MEW team power would be restore with in 1 hour, same informed CL Mr. Hussain, Presently MEW power restored . Now alarm clear ",0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033267,5009111,1487,,CAP,"ANDALOUS, BLOCK-6, ST-4, COMMERCIAL CENTRE-237",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033268,5009114,1417,,CAP,Shuwaikh Industrial-2 - Block 1 - St 16 - Parcel 55ا - PACI NO 90131521,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,MEW Power Failure -  Our team visited at site and foun MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033270 ,5009118,836,,CAP,"DOHA, BESIDE RD 80",DG,Major / Site Down,Site Down,Feb,2/22/2026,2/22/2026,,close,YES,Plan Activity  - team visited at site for DG inspection and  Due to slight voltage fluctuation team  replaced AVR . Now alram clear ,0,1,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033296,5009367,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/22/2026,2/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033304,5009455,1145,,CAP,"Sharq, Block 5, shuhad street , Rannem Compex, in front of Al Rayah complex",AC,Frequency / Load / Other,Aircon 1,Feb,2/23/2026,2/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033306,5009702,1627,,CAP,"QAIRWAN,BLK 3, St 301",Standby DG,DA on Load,DA on Load,Feb,2/23/2026,2/23/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033319,5009742,836,,CAP,"DOHA, BESIDE RD 80",MEW,Major / Site Down,Site Down,Feb,2/23/2026,2/23/2026,,close,NO,As per KWT NOC MOP is there,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033331,5009873,1459,,CAP,"Shuwaikh Industrial-1, Blk-1, Jamal Abdul Nasser St (85), Shuwaikh Fire Station",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033332,5009877,1482,,CAP,"NAHDA,NAHDA MOH,Block-2,Street-206",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033333,5009878,1486,,CAP,"Shuwaikh Industrial-2 - Block 1 - St 16 - Parcel 94ا - PACI NO 93323086, NATIONAL AGENCIES GROUP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033334,5009880,1414,,CAP,"Khaldiya Co-op, Blk 3",MEW,Major / Site Down,Fire Alarm Failure,Feb,2/23/2026,2/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033344,5009948,1437,,CAP,KHALDIYA GARDEN Blk 4.,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/23/2026,2/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033349,5010002,5742,S4,CAP,Bnaid Al-Qar - Block 2 - Al-Mohallab St - Parcel 151 - PACI NO 95320858,AC,Frequency / Load / Other,Low Fuel Alarm,Feb,2/23/2026,2/23/2026,yes,close,NO,low fuel alarm checking - Our team attended site and update team checking low fuel alarm. Now alarm cleared.,1,0,Standard,0,2,4,2/23/2026,2026,2,23,Monday
NOCINC0006033362,5010038,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,AC Failure,Feb,2/23/2026,2/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033426,5011050,1453,,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 3 Alarm,Aircon3,Feb,2/24/2026,2/24/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033426 ,5011050,1453,,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 3 Alarm,Aircon3,Feb,2/24/2026,2/24/2026,,close,YES,AC 2 compressor faulty need to replaced  AC3 on/off switch faulty need to replaced. Now alarm cleared.,0,1,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033451,5011404,1453,,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 3 Alarm,Aircon3,Feb,2/25/2026,2/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033470,5011607,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,AC Failure,Feb,2/25/2026,2/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033479,5011706,1239,,CAP,"NUZHA,CO-OP BLOCK 1,Street-17",AC,Aircon 1 Alarm,Aircon1,Feb,2/25/2026,2/25/2026,,close,NO,Ac issue  - our team attedned site and reported Ac1 compressor heat up made it cool. Now site is c lear.,0,0,Standard,0,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033488,5011772,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Major,Feb,2/26/2026,2/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033489,5011848,1453,,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 3 Alarm,Aircon3,Feb,2/26/2026,2/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033519,5012397,1421,,CAP,"Shuwaikh FREE TRADE ZONE, MOI Poert Security Department",AC,Aircon 2 Alarm,Aircon2,Feb,2/26/2026,2/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033522 ,5012566,4667,S4,CAP,Qadsiya - Block 3 - Abdul Aziz mohammed Al-Duaij St - Parcel 49 - House 6 - PACI NO 90063522,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/27/2026,2/27/2026,yes,close,NO,"MEW power failure  /  Local residency, can't connect MDG  - Our team visited at site and found MEW power failure there and as site is located in local residency so we can't connect MDG at site same informed CL Mr. Hussain, Presently mew power restored . now alarm clear ",1,0,Standard,0,2,4,2/27/2026,2026,2,27,Friday
NOCINC0006033541,5012674,5715,S4,CAP,Sulaibikhat - Block 2 - St 104 - Parcel 255ا - House 76 - PACI NO 91214468,AC,Aircon 2 Alarm,Aircon2,Feb,2/27/2026,2/27/2026,yes,close,NO,"phase missing from MEW - Our team visited at site and site found 1 phase missing from MEW, team adjusted load on available module . Now alarm clear ",1,0,Standard,0,2,4,2/27/2026,2026,2,27,Friday
NOCINC0006033550,5012820,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,AC Failure,Feb,2/27/2026,2/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/27/2026,2026,2,27,Friday
NOCINC0006033553,5012976,5742,S4,CAP,Bnaid Al-Qar - Block 2 - Al-Mohallab St - Parcel 151 - PACI NO 95320858,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/27/2026,2/28/2026,yes,close,NO,"MEW Power failure/MDG Permission issue - our team attended site and reported MEW power failure in the area, we can't connect MDG, As Site is located in new high rising building. same we informed CL Mr. Hussain.  Harris and CL has raised Complaint to MEW. As the power took time to restore CL got appr",1,0,Standard,0,2,4,2/27/2026,2026,2,27,Friday
NOCINC0006033554,5013076,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,,close,NO,Site is located in high rising building we can’t connect mdg ,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033554,5013076,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,,close,NO,Harris has raised Complaint to mew ,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033555,5013085,1170,,CAP,SHUWAIKH MUNICIPALITY BUILD.,AC,High Temp 32C,High Temperature 32C,Feb,2/28/2026,3/9/2026,,close,NO,"Access Issue-Our team visited site but couldn't get access, Security is not allowing to enter the site and asking for access pass and Pass not available due to legal issue. As site is located in SHUWAIKH MUNICIPALITY BUILD. Same informed CL Mr. Hussain presently Self Cleared - As per KWT NOC there i",0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033556,5013099,1231,,CAP,Bnaid Al-Qar - Block 2 - St 78 - Parcel 72 - Building 1 - PACI NO 90034924,MEW,Major / Site Down,Radio Site Down,Feb,2/28/2026,2/28/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW.  we Mobilized but team did not get parking space and haris did not allowed team to connect MDG at site presantly our team got permission to connect MDG and our team,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033561,5013388,1231,,CAP,Bnaid Al-Qar - Block 2 - St 78 - Parcel 72 - Building 1 - PACI NO 90034924,MEW,Major / Site Down,Site down,Feb,2/28/2026,2/28/2026,,close,NO,"MDG Breaker tripped - our team attended site and reported Our MDG breaker tripped, reset. Now site is clear.",0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033562,5013335,4978,S4,CAP,"RAWDA, BLOCK-3, STREET-32,",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/28/2026,2026,2,28,Saturday
NOCINC0006033570,5013436,1231,,CAP,Bnaid Al-Qar - Block 2 - St 78 - Parcel 72 - Building 1 - PACI NO 90034924,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,,close,NO,Power restored/MDG Disconnected-Team visited site and found power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033571 ,5013495,1403,,CAP,Shuwaikh Industrial-3 - Block ب - St 48 - Parcel 169 - PACI NO 95649266,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/28/2026,2/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033576,5013490,1239,,CAP,"NUZHA,CO-OP BLOCK 1,Street-17",AC,High Temp 32C,High Temperature 32C,Feb,2/28/2026,2/28/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2 KG. Alarm cleared. ",0,1,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033586,5013736,1231,,CAP,Bnaid Al-Qar - Block 2 - St 78 - Parcel 72 - Building 1 - PACI NO 90034924,MEW,Major / Site Down,Major Radio,Feb,2/28/2026,2/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033587,5013799,1240,,CAP,"Shamiya, Blk-5, St-57, Maysalun Park",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/28/2026,2/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033590,5013772,1453,,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 3 Alarm,Aircon3,Mar,3/1/2026,3/1/2026,,close,YES,"AC Issue-AC 3 compressor heat up/made it cooled, Indoor PCB faulty/need to be replace. Now alarm clear ",0,1,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033603 ,5014150,1478,,CAP,SHUWAIKH PAAET 8,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033606 ,5014160,1612,,CAP,"AL-RAI, FIRE STATION 1",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033621,5014271,1456,,CAP,SHUWAIKH SABAH MATERNITY HOSPITAL,AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,YES,AC issue - Our team attended site and update AC1 compressor heat up make it cool & pin valve leak / replaced and Gas charge 2KG and AC2 compressor heat-up make it cool. Now alarm cleared.,0,1,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033628 ,5014228,1225,,CAP,"FAIHA,Blk 7,Ibn Hani Street,Central Market Branch-7",AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,YES,"Our team attend  site and found AC1  breaker tripped / reset and compressor heat-up make it cool and flare nut repaired and Gas charge 2.5KG and Ac3 compressor heat-up and make it cool. Now alarm cleared. Presently HT32and HT40 alarm is false alarm which is generating from BTS, please divert to conc",0,1,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033646,5014379,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,MEW,Major / Site Down,Site Down,Mar,3/1/2026,3/1/2026,,close,NO,DCDU breaker - our team attend site found DCDU breaker tripped / reset. Now alarm cleared.,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033660,5014852,1443,,CAP,"Mubarakiya Camps, Blk-1, Saad Al-Abdullah Academy for Security Sciences",MEW,Major / Site Down,Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033661,5014947,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,"Access Issue/MEW Power Failure - There is an access isssue, As site is located inside MOD, Suspected MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033664 ,5015003,1421,,CAP,"Shuwaikh FREE TRADE ZONE, MOI Poert Security Department",AC,Aircon 2 Alarm,Aircon2,Mar,3/2/2026,3/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033668,5015029,4985,S4,CAP,"QAIRWAN,BLCOK-2, STREET-220, HOUSE-14, PARCEL-160",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,4,3/2/2026,2026,3,2,Monday
NOCINC0006033681,5015487,1215,,CAP,"RAWDA MEW, BLK 4",MEW,Minor / Radio,Rectifier Minor Radio,Mar,3/2/2026,3/2/2026,,close,YES,"AC issue  - AC 1 and AC 2 pin valve leak repaired, AC 3 leakage not found Gas charged 1.5, AC 2 Gas charged 1.5KG, AC 1 Gas charged 1 KG . Now alarm clear ",0,1,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033682,5015528,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,AC Failure,Mar,3/2/2026,3/2/2026,,close,NO,"Access Issue/MEW Power Failure - There is an access isssue, As site is located inside MOD, Suspected MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033685,5015631,929,,CAP,Surra Block 2 replacing 154,Rectifier,Major / Phase Fail,Phase L1 Failure,Mar,3/2/2026,3/3/2026,,close,NO,phase connection loose  -  Our team visited at site and found 1 phase connection was loose proper fix . Now alarm clear ,0,0,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033691 ,5015808,929,,CAP,Surra Block 2 replacing 154,Rectifier,Major / Phase Fail,Phase L1 Failure,Mar,3/3/2026,3/3/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033691 ,5015808,929,,CAP,Surra Block 2 replacing 154,Rectifier,Major / Phase Fail,Phase L1 Failure,Mar,3/3/2026,3/3/2026,,close,YES,Our team visited at site and found DG industrial male and female plug faulty need to replace . Now alarm clear ,0,1,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033701,5015972,1421,,CAP,"Shuwaikh FREE TRADE ZONE, MOI Poert Security Department",AC,Aircon 2 Alarm,Aircon2,Mar,3/3/2026,3/3/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033709,5016077,1453,,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 2 Alarm,Aircon2,Mar,3/3/2026,3/3/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2 KG. Alarm cleared. ",0,1,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033716,5016279,4180,,CAP,"DOHA, BLOCK-1, ST-6, HOUSE-14, PARCEL 1113",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/3/2026,3/3/2026,,close,YES,Rectifier controller replaced-Team attended site and rectifier controller replaced. Alarm cleared. ,0,1,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033725,5016543,4894,S4,CAP,"SULAIBIKHAT,NORTH WEST SULAIBIKHAAT, BLOCK-3, COOP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/3/2026,3/3/2026,yes,close,YES,Our team attended site and found LVD and IO bored replaced. Now alarm cleared.,1,1,Standard,0,3,4,3/3/2026,2026,3,3,Tuesday
NOCINC0006033735 ,5016661,4144,,CAP,Qortuba - Block 4 - St 1 - Parcel 710 - House 52 - PACI NO 91841883,Rectifier,Other,DA on Load,Mar,3/3/2026,3/3/2026,,close,NO,as per NOC MOP team is there please divert to concern team ,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033739,5016845,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,AC Failure,Mar,3/3/2026,3/4/2026,,close,NO,"Access Issue/MEW Power Failure - There is an access isssue, As site is located inside MOD, Suspected MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033745,5017035,4180,,CAP,"DOHA, BLOCK-1, ST-6, HOUSE-14, PARCEL 1113",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,"Access issue in night - our team attended site and reported there is access issue as the site is located in private residence and in night time no access. Our team visited site in morning and got access, team found rectifier controller hanged / reset. alarm cleared.",0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033759,5017341,5715,S4,CAP,Sulaibikhat - Block 2 - St 104 - Parcel 255ا - House 76 - PACI NO 91214468,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,3,4,3/4/2026,2026,3,4,Wednesday
NOCINC0006033768 ,5017596,929,,CAP,Surra Block 2 replacing 154,Rectifier,Major / Phase Fail,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,YES,Male and Female socket replaced-Team attended site and Male and Female socket replaced. Alarm cleared. ,0,1,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033770,5017697,1414,,CAP,"Khaldiya Co-op, Blk 3",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033772 ,5017708,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,Rectifier,Minor / Low DC / Fuse,:Equipment:Load Fuse Broken,Mar,3/4/2026,3/4/2026,,close,NO,our team attended site and found BTS cable to shift in Huawei rectifier now alarm cleared.,0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033780,5017943,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/4/2026,3/5/2026,,close,NO,"Access Issue/MEW Power Failure - There is an access isssue, As site is located inside MOD, Suspected MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033799,5018294,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major  Radio,Mar,3/5/2026,3/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033803,5018494,4891,,CAP,"SULAIBIKHAT,NORTH WEST SULAIBIKHAAT, BLOCK-2,Street-201, COOP-B",AC,High Temp 32C,High Temperature 32C,Mar,3/5/2026,3/5/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced,  Gas charged 1 KG. Alarm cleared. ",0,1,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033826 ,5018958,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,AC Failure,Mar,3/5/2026,3/6/2026,,close,NO,"Access Issue/MEW Power Failure - There is an access isssue, As site is located inside MOD, Suspected MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033829,5019096,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,MEW,Major / Site Down,Site Down,Mar,3/5/2026,3/5/2026,,close,NO,"Breaker issue   -team  attend site and reported DCDU breaker tripped, reset. Now site is clear.",0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033835,5019348,535,,CAP,"SULAIBIKHAT,MOH ADMINISTRATIVE OFFICE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/6/2026,3/6/2026,,close,NO,"Access Issue/Alarm cable issue - Our team visited site but couldn't get access due to main gate is closed, same informed CL Mr. Hussain, Again our team visited site and got access and team repunched alarm cable. Now site is clear.",0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033839,5019328,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,AC,High Temp 40C,High Temperature 40C,Mar,3/6/2026,3/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033839,5019328,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,AC,High Temp 40C,High Temperature 40C,Mar,3/6/2026,3/6/2026,,close,YES,"AC issue-AC 1 breaker trip,reset and AC 2 contactor faulty replaced. Alarm Cleared",0,1,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033842,5019341,1408,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -4",MEW,Major / Site Down,Rectifier Major,Mar,3/6/2026,3/6/2026,,close,NO,"MEW maintenance/MDG Connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033841 ,5019378,1422,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -5",MEW,Major / Site Down,Rectifier Major,Mar,3/6/2026,3/6/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033844,5019444,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,Rectifier,Major / Phase Fail,:Rectifier Major Radio,Mar,3/6/2026,3/6/2026,,close,NO,Battery Symmetery alarm reset-Team visited site and Battery Symmetery alarm reset. Alarm cleared. ,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033853,no tt,977,,CAP,Surra Block-5 in 1-July 2021,Standby DG,Major / Site Down,Rectifier Major after Al Bahar DG PM,Mar,3/6/2026,3/6/2026,,close,NO,"AL bahar DG PM  - Al bahar team visited at site for DG PM Activity, they completed but major alarm still active, Presently our team visited at site and found all power equipment's running normally and no alarm active at site Major alarm is a false alarm, please divert this issue to concern team ",0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033856,5019583,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,Equipment:AC Failure,Mar,3/6/2026,3/6/2026,,close,NO,"Access Issue/AC Failure and mains failure - There is an access issue, As site is located inside MOD, same inform CL Mr. hussain. Presantly site is clear.",0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033863,5019747,525,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -1",AC,High Temp 32C,High Temperature 32C,Mar,3/6/2026,3/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033863,5019747,525,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -1",AC,High Temp 32C,High Temperature 32C,Mar,3/6/2026,3/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033863 ,5019747,525,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -1",AC,High Temp 32C,High Temperature 32C,Mar,3/7/2026,3/7/2026,,close,NO,"Ac issue - our team attended site and reported AC 2 outdoor  valve leaked, gas charged 2.5 kg. Ac 3 gas charged 1.5 Kg, leak not found.",0,0,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033876,5019914,1421,,CAP,"Shuwaikh FREE TRADE ZONE, MOI Poert Security Department",AC,Aircon 2 Alarm,Aircon2,Mar,3/7/2026,3/7/2026,,close,YES,"Access issue in night time - our team attended site and reported Access issue as the site is located in suwaikh port, MOI security department night time closed. AC1 Outdoor contector replaced Outdoor Motor Bairging Replaced and Gas Charge 1.5kg. Now alarm cleard.",0,1,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033887,5020084,1628,,CAP,"DOHA , Blk 5",MEW,Major / Site Down,Equipment:Physical Port Down,Mar,3/7/2026,3/7/2026,,close,NO,our team attended site and reported Rectifier main breaker tripped / reset. Now alarm is clear.,0,0,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033897,5020424,4144,,CAP,Qortuba - Block 4 - St 1 - Parcel 710 - House 52 - PACI NO 91841883,MEW,Major / Site Down,DA on Load,Mar,3/7/2026,3/7/2026,,close,NO,"AS per ITK Noc MOP team was aorking there , now they completed . Now alarm clear ",0,0,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033903,5020518,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,MEW,Major / Site Down,Site Down,Mar,3/7/2026,3/7/2026,,close,YES,DCDU Breaker Tripped  -  Our team visited at site and DCDU Breaker tripped /Reset and AC 2 Wire short / Repaired . Now alarm clear ,0,1,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033904 ,5020600,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,Equipment:AC Failure,Mar,3/7/2026,3/8/2026,,close,NO,"Access Issue/AC Failure and mains failure - There is an access issue, As site is located inside MOD, same inform CL Mr. hussain Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033942 ,5021958,1420,,CAP,SABAH HOSPITAL MEW PLANT,MEW,Major / Site Down,Major,Mar,3/8/2026,3/8/2026,,close,NO,MEW power failure  / security not allowing to connect MDG    -  Our team visited at site and found MEW power failure there later we mobilized MDG team at site but security not allowing to connect MDG at site and MDG team found power is available there but not in our shelter later again power team vi,0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033947,5022004,589,,CAP,"Qibla - Block 12 - Abdul Aziz Hamad Al-Sagher St - Parcel 18 - PACI NO 90010412, Aliaa Center",AC,Aircon 2 Alarm,Aircon2,Mar,3/8/2026,3/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033950,5022018,1437,,CAP,KHALDIYA GARDEN Blk 4.,MEW,Major / Site Down,Major,Mar,3/8/2026,3/8/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033953,5022089,1484,,CAP,Shuwaikh G1 DEFENCE ACADEMY,MEW,Major / Site Down,AC Failure,Mar,3/8/2026,3/9/2026,,close,NO,"Access Issue/AC Failure and mains failure - There is an access issue, As site is located inside MOD, same inform CL Mr. hussain Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033947 ,5022004,589,,CAP,"Qibla - Block 12 - Abdul Aziz Hamad Al-Sagher St - Parcel 18 - PACI NO 90010412, Aliaa Center",AC,Aircon 2 Alarm,Aircon2,Mar,3/8/2026,3/8/2026,,close,YES,AC issue  - Our team visited at site and found AC 2 indoor Blower faulty need to replace and AC 2 alarm is false alarm which is generating from BTS. please divert this issue to concern team ,0,1,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033956,5022251,1678,,CAP,"Rai - Block 1 - Parcel 1678 - PACI NO 96266398, NEAR AIRPORT ROAD 55",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/8/2026,3/8/2026,,close,NO,"Breaker issue   -team  attend site and reported Main BTS breaker tripped, reset. Now site is clear.",0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033956,5022251,1678,,CAP,"Rai - Block 1 - Parcel 1678 - PACI NO 96266398, NEAR AIRPORT ROAD 55",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/8/2026,3/9/2026,,close,YES,"Breaker issue   -team  attend site and reported Main BTS breaker is tripping,changed. Now site is clear.",0,1,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033958,5022282,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033959,5022284,395,,CAP,"QAIRWAN, BESIDE ROAD-5, NEAR TO OOREDOO SITE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/9/2026,3/9/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033962,5022288,4814,,CAP,"QAIRWAN, BLOCK-1, ST- 121",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/9/2026,,close,NO,"Access issue/Local residency - Our team attended site but couldn't get access, As site is located inside local residency, Presently MEW power restored. Alarm cleared",0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033964,5022448,5956,S4,CAP,Adailiya - Block 1 - Parcel 81 - House 8 - PACI NO 90170766,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/9/2026,3/9/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,3,4,3/9/2026,2026,3,9,Monday
NOCINC0006033972,5022753,1149,,CAP,Mirqab - Block 3 - Omar Ibn Al-Khattab St - Parcel 14 - PACI NO 93289682,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/9/2026,,close,NO,"short circuit in electrical room/mdg connected -team visited site and found,there is short circuite in electrical room, same informed cl mr.hussan. We mobilized MDG, our MDG team reached with MDG but team couldn't find parking space to park MDG, same informed mr.hussan.  Presently team got parking s",0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033995 ,5022962,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,Rectifier,Minor / Low DC / Fuse,Fuse Failure + minor,Mar,3/9/2026,3/9/2026,,close,NO,one rectifier load shifted to Huawei rectifier - Team visited site and update power one rectifier load shifted to Huawei rectifier side. Now Alarm cleared. ,0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033996,5023043,1675,,CAP,"YARMOUKH BLK 3, coop",AC,High Temp 40C,HT40,Mar,3/9/2026,3/9/2026,,close,YES,AC issue - Our team attended site and found  AC1 leak repaired and Gas charge 2.5KG and AC3 Gas charge 1KG leak not found. Now alarm cleared.,0,1,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034004,5023136,589,,CAP,"Qibla - Block 12 - Abdul Aziz Hamad Al-Sagher St - Parcel 18 - PACI NO 90010412, Aliaa Center",AC,High Temp 40C,High Temperature 40C,Mar,3/9/2026,3/9/2026,,close,YES,AC issue  - Our team visited at site and AC 2 faulty indoor Blower replaced. Now alarm clear,0,1,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034005,5023197,1239,,CAP,"NUZHA,CO-OP BLOCK 1,Street-17",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/9/2026,3/10/2026,,close,NO,"COOP maintenance - Our team visited at site and found Coop maintenance work is going on as received information from Coop maintenance team power would be restore with in 1 : 30 hour, Presently we mobilized MDG  and connected at site . Now alarm clear",0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034009,5023254,395,,CAP,"QAIRWAN, BESIDE ROAD-5, NEAR TO OOREDOO SITE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/10/2026,3/10/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034013 ,5023407,1239,,CAP,"NUZHA,CO-OP BLOCK 1,Street-17",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO,"Our team visited at site and found power restored, team disconnected MDG from site . Now alarm clear ",0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034023,5023550,1622,,CAP,"Yarmouk Co Op, Blk 3",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO,Alarm checking - Our team visited at site for alarm checking . Now completed. Alarm cleared.  ,0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034034,5023632,1669,,CAP,"DOHA,Doha - Port",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/10/2026,3/10/2026,,close,NO,our team attended site and found rectifier controller hang / reset. Now alarm cleared.,0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034050,5022642,1268,,CAP,"Bnaid Al-Qar, Blk-1, Al-Mohallab St (69), Parcel-80",Rectifier,Other,Low Fuel Alarm,Mar,3/10/2026,3/10/2026,,close,NO,"False Alarm-Our attended site and found Low fuel alarm is false alarm, which is generating from BTS, please divert this issue to concerned team. ",0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034057,5024046,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,AC,High Temp 32C,HT32/40,Mar,3/10/2026,3/10/2026,,close,YES,DCDU Breaker replace  - Our team attended site and Rectifier DCDU Breaker replaced and 32/40  thermostat replaced. Now alarm clear ,0,1,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034103,5025067,1486,,CAP,"Shuwaikh Industrial-2 - Block 1 - St 16 - Parcel 94ا - PACI NO 93323086, NATIONAL AGENCIES GROUP",Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Mar,3/11/2026,3/11/2026,,close,YES,AC issue - AC1 outdoor motor feed to change  and AC3 gas charge 1KG. Now alarm cleared.,0,1,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034116,5025421,1127,,CAP,"Bnaid Al-Qar, Blk-2, St-75, Building-5, Parcel-78",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034134 ,5025911,4144,,CAP,Qortuba - Block 4 - St 1 - Parcel 710 - House 52 - PACI NO 91841883,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,"Due to rain building main breaker tripped-Our team visited site found building main breaker tripped due to Rain, team reset it. alarm cleared. ",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034175,5026499,1474,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -6",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO, Our team attended site and found rectifier controller checking completed ,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034177,5026601,1170,,CAP,SHUWAIKH MUNICIPALITY BUILD.,AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/14/2026,,close,NO,"Access Issue-Our team visited site but couldn't get access, Security is not allowing to enter the site and asking for access pass and Pass not available due to legal issue. As site is located in SHUWAIKH MUNICIPALITY BUILD. Same informed CL Mr. Hussain presently Self Cleared - As per KWT NOC there i",0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034187,5026694,4055,,CAP,Abdulla Al-Salem - Block 1 - St 18 - Parcel 132 - House 5 - PACI NO 90051329 ,AC,Aircon 1 Alarm,Aircon1,Mar,3/12/2026,3/12/2026,,close,NO,due to rain / Our team attended site and found AC1 breaker /  tripped reset now alarm cleared,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034190,5026794,4144,,CAP,Qortuba - Block 4 - St 1 - Parcel 710 - House 52 - PACI NO 91841883,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034197,5026780,1655,,CAP,Qortuba - Block 3 - St 4 Lane 4 - Parcel 378 - House 32 - PACI NO 91845323,AC,High Temp 40C,High Temperature 40C,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain - Our team attended site and found shelter ELCB breaker tripped / reset. Now alarm cleared.  ,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034219,5027243,395,,CAP,"QAIRWAN, BESIDE ROAD-5, NEAR TO OOREDOO SITE",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/12/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034226,5027353,5956,,CAP,Adailiya - Block 1 - Parcel 81 - House 8 - PACI NO 90170766,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/13/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034232,5027363,1601,,CAP,"Yarmouk co-op, Blk 4",AC,Aircon 3 Alarm,Aircon3,Mar,3/13/2026,3/13/2026,,close,YES,"Access issue in night time/AC Issue- Our team attended site and reported there is access issue as the site is located in co-op and in night time co-op is closed. Same informed CL Mr. Hussain, Our team visited in morning and got access, team found AC 3 indoor motor faulty/need to be replace. alarm cl",0,1,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034242,5027480,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
