Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006034270 ,5027836,1403,,CAP,Shuwaikh Industrial-3 - Block ب - St 48 - Parcel 169 - PACI NO 95649266,Fuel/FFS,,:Fire Alarm Failure,Mar,3/13/2026,3/13/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034276,5027994,1644,,CAP,"Andalous, Blk 6",AC,Aircon 2 Alarm,Aircon2,Mar,3/13/2026,3/13/2026,,close,YES,"Access Issue/AC Issue -Team visited site but couldn't get access, As we need to take appointment, Same informed CL Mr. Hussain, After got appointment Again team visited site and got access, team found AC 2 indoor motor faulty, need to be replace. Alarm cleared. ",0,1,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034210,5027013,1458,,CAP,KHALDIYA BLOCK 2 GARDEN,Tower Light,,Tower Light Failure,Mar,3/13/2026,3/13/2026,,close,NO,tower light Breaker tripped  -  Our team visited at site and found tower light Breaker tripped / Reset . Now alarm clear ,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034306,5029295,504,,CAP,"Qibla - Block 11 - Parcel 900125 - PACI NO 90016486, Car Parking Building",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,"MEW power failure/MDG Permission Issuke-Our team visited site with MDG and found MEW power failure there and security is not allowing to connect MDG, Also Due to gate barrier blocked. Same informed CL Mr. Hussain. Presently MEW power restored but Major alarm, active, Now power team attended site and",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034310,5029330,1197,,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034309,5029394,806,,CAP,"SULAIBIKHAT,BLK 4,Street-7 ,Beside the 80 Road",Other,,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO," AC 2 power cable short-our power team attended site and found AC 2 power cable short from outsite, rectified it and power cable removed from power socket. Same informed CL Mr. Hussain. Now alarm cleared.",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034316,5029749,1644,,CAP,"Andalous, Blk 6",AC,High Temp 32C,High Temperature 32C,Mar,3/14/2026,3/14/2026,,close,YES,"AC issue-Ac2 indoor motor baring replaced,outdoor fan motor,indoor&outdoor motor fuse replaced and 3kg gas charged.",0,1,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034320,5029905,1666,,CAP,"Andalus, Blk-12, St-101, Andalous And Rigai Park",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034319,5029906,1610,,CAP,"Andalus,Riggae Park",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034327,5030198,23,,CAP,"Qibla - Block 11 - Ali Al-Salem St - Parcel 11ا - PACI NO 93291694, Jawahara Tower",AC,Frequency / Load / Other,AC 3 FAIL,Mar,3/14/2026,3/14/2026,,close,NO,Our team visited at site and found MADA  team working at site now they completed . Now alarm clear ,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034330 ,5030244,1601,,CAP,"Yarmouk co-op, Blk 4",AC,High Temp 32C,High Temperature 32C,Mar,3/14/2026,3/14/2026,,close,YES,AC issue  - AC 3 indoor motor bearing replace and AC 2 compressor heat up made it cool . Now alarm clear,0,1,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034338 ,5030495,949,,CAP,Andalus block 9 ,Rectifier,Other,Multi-Rectifier Fault,Mar,3/14/2026,3/14/2026,,close,NO,"AL Bahar PM / Rectifier hanged - al bahar team visited at site for DG PM activity they completed but rectifier protection and multi rectifier faulty alarms still active our team attendede site and reported  rectifier module and rectifier controller hanged, eset. now site is clear.",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034341,5030577,4636,,CAP,Rai - Block 1 - St 5 - Parcel 1704 - PACI NO 93421874,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/14/2026,3/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034354,5031125,5956,,CAP,Adailiya - Block 1 - Parcel 81 - House 8 - PACI NO 90170766,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/15/2026,3/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034356 ,5031299,1458,,CAP,KHALDIYA BLOCK 2 GARDEN,AC,Frequency / Load / Other,Heavy Load Warning,Mar,3/15/2026,3/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034359,5031624,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034388,5032660,1197,,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034391,5032705,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/15/2026,3/15/2026,,close,NO,Load shifted  -  Our team visited at site and load shifted from power 1 to Huawei rectifier . Now alarm clear ,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034392 ,5032895,4814,,CAP,"QAIRWAN, BLOCK-1, ST- 121",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034411,5033606,1170,,CAP,SHUWAIKH MUNICIPALITY BUILD.,AC,High Temp 32C,High Temperature 32C,Mar,3/16/2026,3/21/2026,,close,NO,Access Issue/ acces issue due to legal issue-As site is located in SHUWAIKH MUNICIPALITY BUILD. Same informed CL Mr. Hussain presently Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034430,5034059,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,AC,Frequency / Load / Other,Battery Fuse Broken,Mar,3/16/2026,3/16/2026,,close,NO,Alarm checking - Our team visited at site for alarm checking . Now completed. Alarm cleared.  ,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034437,5034222,1134,,CAP,"Qibla, Blk-6, Municipal Park-Kuwait City",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034439,5034301,1197,,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034448,5034277,1193,,CAP,khaldiya blk 1. ghazza street,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/16/2026,3/16/2026,,close,NO,Batttery checking-Team visited site for battery checking/completed. Alarm cleared. ,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034457 ,5034359,1419,,CAP,"SHUWAIKH, BLOCK-2, INDSUTRIAL AREA, MARKAZ NASSER ",Rectifier,Major / Phase Fail,:Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,Batttery checking-Team visited site for battery checking/completed. Alarm cleared. ,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034478 ,5034787,1605,,CAP,"Andalus Co Op, Blk 8",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/16/2026,3/16/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034493,5035232,4360,,CAP,RAWDA,AC,High Temp 32C,High Temperature 32C,Mar,3/17/2026,3/17/2026,,close,YES," Access issue/Local resident house/need to take prior appointment/AC Issue- Our team visited at site and found there  is access  issue as site is located in local residency and need to take prior  appointment for access. Same informed to CL mr. Hussain. After got appointment, our team visited site a",0,1,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034501,5035650,1631,,CAP,"Yarmouk, Blk 1",Fuel/FFS,,Fire Alarm Failure,Mar,3/17/2026,3/17/2026,,close,NO,FFS Alarm-Our team visited at site and fire control panel reset . Now alarm clear,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034502,5035618,1145,,CAP,"Sharq, Block 5, shuhad street , Rannem Compex, in front of Al Rayah complex",Rectifier,Other,High Temperature 40C,Mar,3/17/2026,3/17/2026,,close,NO,"AC Issue-Team visited site and found AC1, AC2 compressor heat up / made it cooled. Alarm cleared. ",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034503,NO TT,1452,,CAP,"Health Area, Blk-1, Jamal Abdul Nasser St, Sabah Health Region, Pump Station No. (1)",Rectifier,Other,LOWDC Alarm active,Mar,3/17/2026,3/17/2026,,close,NO,"After PM Low dc active-After AC/battery PM Low dc alarm was active, Now our team attended site and reconfigured the alarm. alarm cleared.d.  ",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034528,5036606,527,,CAP,"Shuwaikh Port - Block 1 - Shuwaikh Port Main Road - Parcel 900020 - PACI NO 93545367, HEISCO Company",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,"Mew power failure  - Our team visited at site and found MEW power failure was there, Presently MEW power Restored . now alarm clear",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034536,5037086,1458,,CAP,KHALDIYA BLOCK 2 GARDEN,AC,Frequency / Load / Other,Heavy Load Warning,Mar,3/18/2026,3/18/2026,,close,NO,Rectifier controller hanged /our team visited at site and found Rectifier controller hanged / reset . Now alarm clear ,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034538,5037130,4185,,CAP,Qortuba - Block 1 - St 1 - Parcel 463 - House 24ا - PACI NO 91825568 ,AC,High Temp 32C,High Temperature 32C,Mar,3/18/2026,3/18/2026,,close,NO,AC issue - our team attended site and update AC 1 PCB hang / reset. Now alarm cleared. ,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034546,5037168,4985,,CAP,"QAIRWAN,BLCOK-2, STREET-220, HOUSE-14, PARCEL-160",AC,High Temp 40C,High Temperature 40C,Mar,3/18/2026,3/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034555,5037326,1149,,CAP,Mirqab - Block 3 - Omar Ibn Al-Khattab St - Parcel 14 - PACI NO 93289682,AC,Aircon 1 Alarm,Aircon1,Mar,3/18/2026,3/18/2026,,close,YES,AC Issue-Our team attended site and found AC1 control panel wire short / repaired. Now alarm cleared. ,0,1,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034581 ,5037933,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/18/2026,3/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034620,5040109,1610,,CAP,"Andalus,Riggae Park",AC,High Temp 32C,HT 32,Mar,3/19/2026,3/19/2026,,close,NO,AC issue  - Our team visited at site and found AC 3 PCB Hanged / Reset . Now alarm clear ,0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034639,5040507,1610,,CAP,"Andalus,Riggae Park",AC,Frequency / Load / Other,Cabinet Air Inlet Temperature Unacceptable,Mar,3/20/2026,3/20/2026,,close,YES,AC issue  - Our team visited at site and found AC 3 contactor faulty / replaced. AC2 breaker trip / reset. Now alarm clear ,0,1,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034652,5041188,1638,,CAP,Riggai - Block 1 - 2nd Avenue South - Parcel 115 - Building 33 - PACI NO 90618719,AC,High Temp 32C,High Temperature 32C,Mar,3/20/2026,3/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034654,5041191,1483,,CAP,SHUWAIKH PAAET 5,Fuel/FFS,,Gas Discharge,Mar,3/20/2026,3/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034652,5041188,1638,,CAP,Riggai - Block 1 - 2nd Avenue South - Parcel 115 - Building 33 - PACI NO 90618719,AC,High Temp 32C,High Temperature 32C,Mar,3/20/2026,3/20/2026,,close,YES,"AC Issue-Team visited and found AC 1 Ice formed / removed, Contactor replaced, Gas charged 1KG, AC 2 Indoor motor faulty, need to be replace, AC 3 compressor heat up / made it cooled. Alarm cleared. ",0,1,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034662,5041413,1250,,CAP,"Qadsiya, Blk-6, St-61, Public Park",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034667 ,5041606,1294,,CAP,"KAIFAN, BLOCK-6, STREET-61, COOP",AC,Frequency / Load / Other,Rectifier Major Radio,Mar,3/20/2026,3/20/2026,,close,NO,AC issue  - Our team visited at site and found AC1 PCB Hanged / Reset and AC 2 ELCB Breaker Reset . Now alarm clear ,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034679,5042475,4022,,CAP,Doha Residential - Block 4 - St 3 - Parcel 7403 - House 48 - PACI NO 91202811,AC,High Temp 40C,High Temperature 40C,Mar,3/21/2026,3/21/2026,,close,NO,AC Issue - our team visited site. AC1 and AC2 breaker trip reset.Now alarm clear,0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034682,5042499,1239,,CAP,"NUZHA,CO-OP BLOCK 1,Street-17",AC,High Temp 32C,High Temperature 32C,Mar,3/21/2026,3/21/2026,,close,NO,"AC Issue - our team visited site,AC1 gas charged 0.5kg,AC2 compressor heat up,made it cool,gas charged 1kg. Now alarm cleared.",0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034687,5042601,1483,,CAP,SHUWAIKH PAAET 5,Fuel/FFS,,Gas Discharge,Mar,3/21/2026,3/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034687,5042601,1483,,CAP,SHUWAIKH PAAET 5,Fuel/FFS,,Gas Discharge,Mar,3/21/2026,3/22/2026,,close,NO,"Acess Issue - Site is located inside the (UNIVERSITY)Our team visited and found there an Access issue security didn’t give access and building where site is located is closed ( old building), Site is located in PAEET ( college) In addition Pass and contact expired, we will try tomorrow. Same informe",0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034698,5043415,1170,,CAP,SHUWAIKH MUNICIPALITY BUILD.,AC,High Temp 32C,High Temperature 32C,Mar,3/22/2026,4/7/2026,,close,NO,"Duplicate TT, We have this TT 5059281 please close this - Access Issue/ acces issue due to legal issue-As site is located in SHUWAIKH MUNICIPALITY BUILD. Same informed CL Mr. Hussain ",0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034716 ,5043514,1406,,CAP,"SHUWAIKH, BEHIND CITY CENTRE, OPP ZAIN",AC,Aircon 2 Alarm,Aircon2,Mar,3/22/2026,3/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034719,NO TT,1424,,CAP,KHALDIA CO-OP BLK 4,Fuel/FFS,,Fire Alarm,Mar,3/22/2026,3/22/2026,,close,NO,"FFS cable loose-Team visited site and found  FFS cable loose, team rectified it. alarm cleared",0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034721,5043572,1643,,CAP,"Andalous, Blk-10",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/22/2026,3/22/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034724,5043594,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",AC,High Temp 32C,High Temperature 32C,Mar,3/22/2026,3/22/2026,,close,YES,AC - Issue   /  Our team visited at site and found AC 2 and 3 compressor faulty need to replace And 1 leak repaired gas charged 2 KG . Now alarm clear ,0,1,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034725,5043586,395,,CAP,"QAIRWAN, BESIDE ROAD-5, NEAR TO OOREDOO SITE",MEW,Major / Site Down,Major,Mar,3/22/2026,3/22/2026,,close,NO,"AL Bahar DG OFF - our team visited visited site,and found Al bahar DG is Off position.pls divert TT",0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034735 ,5043935,1643,,CAP,"Andalous, Blk-10",MEW,Major / Site Down,Major,Mar,3/23/2026,3/23/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034742,5044129,1422,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034745,5044183,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",AC,High Temp 32C,High Temperature 32C,Mar,3/23/2026,3/23/2026,,close,YES, compressor faulty - AC 2 compressor replace & capacitor replaced Gas charge 3.5KG ,0,1,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034757,5044228,1643,,CAP,"Andalous, Blk-10",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034758,5044231,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034780,5044384,1612,,CAP,"AL-RAI, FIRE STATION 1",MEW,Major / Site Down,major,Mar,3/23/2026,3/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034789 ,5044467,1479,,CAP,Rawda Jamal Abdul Nasser Garden Blk 5,Fuel/FFS,,Major/Fire Alarm Failure,Mar,3/23/2026,3/23/2026,,close,YES,FFS Transformed faulty -  Our team visited at site and found FFS Transformed faulty need to replace . Now alarm clear ,0,1,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034790,5044425,1217,,CAP,"Qadsiya, Blk-8, St-87, Qadisiya Co-op Branch",MEW,Minor / Radio,Rectifier major/Minor Radio,Mar,3/23/2026,3/24/2026,,close,YES,Rectifier Mduel faulty  -  Our MDG and power  team visited at site and found rectifier module faulty / removed and AC controller fuse faulty replaced . Now alarm clear ,0,1,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034800 ,5044558,1116,,CAP,"Qibla, Blk-13, Abdullah Al-Salem St (350), MOI",AC,Aircon 3 Alarm,Aircon3,Mar,3/24/2026,3/24/2026,,close,YES,AC - issue   /  Our team visited at site and found AC3 Outdoor Compressor and Motor fan blade faulty need to replace . Now alarm clear ,0,1,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034802 ,5044564,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034806 ,5044858,1387,,CAP,"Rai - Block 1 - St 18 - Parcel 1532 - PACI NO 93265883, HAMAD COMPLEX",AC,Aircon 1 Alarm,Aircon1,Mar,3/24/2026,3/24/2026,,close,YES,"Access issue During night time  -  Our team visited at site and found there is access issue during night time as  Door is closed and no one is available there as site is located in HAMAD COMPLEX, presently Our team again attended site and found AC1 outdoor charging pin leak repaired and gas charge 1",0,1,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034809 ,5044885,1601,,CAP,"Yarmouk co-op, Blk 4",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034851,5045378,1640,,CAP,"DOHA,Doha Open Area.",DG,Other,Low DC Voltage Radio,Mar,3/24/2026,3/24/2026,,close,YES,DG issue due to rain   - Our team visited at site and found DG stopped  Harness faulty due to rain / repaired and started DG . Now alarm clear ,0,1,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034852,NO TT,1457,,CAP,"AL-ZAHEM GROUP, FREE TRADE ZONE",AC,Frequency / Load / Other,water lekage from AC,Mar,3/24/2026,3/25/2026,,close,NO,"Access Issue / AC issue-there is access issue during night time as site is located AL-ZAHEM GROUP, FREE TRADE ZONE, will send team again in morning to check same informed CL Mr. Hussain. Team visited in in morning and got access, team found AC 1 Drain pipe block, cleaned. Alarm cleraed.  ",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034867,5045543,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/24/2026,3/24/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034877,5045841,1009,,CAP,"FAILAKA,Failaka Island",DG,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Access issue  -  As this site is located In failaka island. Access issue due to current Situation 
Team contaced with the POC person and requeat him to suppprt now as DG is down and boat services not availble due to current sifuation. POC person visited the site and top up the Engine Oil & Coolant a",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034878,5045899,1422,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -5",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"University  maintenance  -   Our team visited at site and found University maintenance work is going on and due to rain they turned off Breaker as received information from maintenance team they will turned on Breaker in 40 mints Approx., Presently power restored . now alarm clear ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034880,5045955,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Access issue  -  Our team visited at site and found there is access issue during night time as Building is closed and security is not available there also team is unable to confirm power available or not same informed CL Mr. Hussain, Presently power restored . now alarm clear ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034944 ,5046417,1036,,CAP,"Failaka Island - Block 1 - Failaka St - Parcel 900017 - PACI NO 90147152, Failaka MOC",Standby DG,Other,Fire alarm,Mar,3/25/2026,3/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034974,5046595,1457,,CAP,"AL-ZAHEM GROUP, FREE TRADE ZONE",Fuel/FFS,,Fire Alarm Failure,Mar,3/25/2026,3/25/2026,,close,NO,Duplicate TT,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034974,5046595,1457,,CAP,"AL-ZAHEM GROUP, FREE TRADE ZONE",AC,Frequency / Load / Other,:Fire Alarm Failure/AC 1,Mar,3/25/2026,3/25/2026,,close,NO,"AC Issue-Team visited and found AC 1 Drain pipe block, cleaned. Alarm cleraed.  ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035023,5047089,1654,,CAP,"DOHA, Kharafi Steel Co.",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/25/2026,3/25/2026,,close,NO,"MEW Power Failure due to Rain -our team visited site ,and MEW Phase restored.Now alarm clear.",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035028,5047155,1294,,CAP,"KAIFAN, BLOCK-6, STREET-61, COOP",AC,High Temp 32C,High Temperature 32C,Mar,3/25/2026,3/25/2026,,close,NO,AC issue / due to rain - Our team attened site and update AC1 wire loss and resest. Now alarm cleared. ,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035042,5047293,1654,,CAP,"DOHA, Kharafi Steel Co.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW  Power Failure due to rain / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035048,5047302,1610,,CAP,"Andalus,Riggae Park",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW  Power Failure due to rain / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
Snow Not working,5047944,1270,,CAP,"NUZHA,NUZHA FIRE STATION.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048296,1610,,CAP,"Andalus,Riggae Park",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Due to rain MEW Power Failure - MEW power failure there due to rain, also team delayed due to heavy rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,"5048275
",1295,,CAP,"Shamiya, Blk-2, St-20, Nazaha (Kuwait Anti-Corruption Authority)",MEW,Major / Site Down,site down,Mar,3/26/2026,3/26/2026,,close,NO,"Our team visited at site and found Building Root top Mina Breaker tripped from Electrical room Due to rain, Breaker / Reset . Now alarm clear ",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048296,1610,,CAP,"Andalus,Riggae Park",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/26/2026,3/26/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5047475,4185,,CAP,Qortuba - Block 1 - St 1 - Parcel 463 - House 24ا - PACI NO 91825568 ,MEW,Major / Site Down,site dowm,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051054,1604,,CAP,"Andalus Co OP, Blk 5",MEW,Minor / Radio,Major / Low DC,Mar,3/27/2026,3/27/2026,,close,NO,COOP main breaker issue   - Our team visited at site and found there  cooperative main breaker tripped / reset. Now alarm cleared. ,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051109,1472,,CAP,Shuwaikh Near Sun City,AC,High Temp 40C,High Temperature 40C,Mar,3/27/2026,3/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,C5051217,1419,,CAP,"SHUWAIKH, BLOCK-2, INDSUTRIAL AREA, MARKAZ NASSER ",Tower Light,,Tower Light Failure,Mar,3/27/2026,3/27/2026,,close,NO,"Breaker trip- our team visited site,they found ELCB breaker trip, reset.now  alarm clear",0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035251,5051753,1654,,CAP,"DOHA, Kharafi Steel Co.",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035272,5052307,1455,,CAP,Shuwaikh IND GHAZALI ROAD 60,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035278,5052280,1629,,CAP,SURRA BLK 6,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035288 ,5051847,1638,,CAP,Riggai - Block 1 - 2nd Avenue South - Parcel 115 - Building 33 - PACI NO 90618719,AC,High Temp 32C,High Temperature 32_,Mar,3/28/2026,3/28/2026,,close,YES,"AC Issue - our team visited site,and found AC1 compressor heatup and made it cool.and AC 3 wire short repaired.Now alarm cleared.",0,1,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035302,5052566,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035305,5052723,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/29/2026,3/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035351,5053158,940,,CAP,"Riggai, Replacment of 558",Standby DG,Other,CSL Fault,Mar,3/29/2026,3/29/2026,,close,YES,"our team visited site 1610 and found branch 13 usages configuration change to customized load,Rectified.this site 940 is link site of 1610. Now Alarm clear.",0,1,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035382,5053554,836,,CAP,"DOHA, BESIDE RD 80",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/30/2026,3/30/2026,,close,NO,Alarm checking-Our team visited site for alarm checking/completed. Alarm cleared. ,0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035388 ,5053672,1144,,CAP,shwaikh port MEW water station,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035395,5053796,4993,,CAP,Surra - Block 4 - Hamad Yousief Bin Hussien Al-Roomi St - Parcel 906 - House 21 - PACI NO 92157346,AC,High Temp 32C,Aircon2 / HT32,Mar,3/30/2026,3/31/2026,,close,NO," Access issue  - Our team visited at site but couldn't get access during night time as site is located in local residency  will send team tomorrow morning to check, same informed CL Mr. Hussain, presently again Team visited site and found one phase missing from MEW due to rain, team adjusted phase. ",0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035402,5053773,1295,,CAP,"Shamiya, Blk-2, St-20, Nazaha (Kuwait Anti-Corruption Authority)",MEW,Major / Site Down,Site Down,Mar,3/30/2026,3/31/2026,,close,NO,"Access issue - Our team visited at site but couldn't get access during night time as security is not allowing to enter site as site is located in Shaniya, Blk-2, St-20, Nazaha (Kuwait Anti-Corruption Authority) will send team tomorrow morning to check, same informed CL Mr. Hussain, presently again o",0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035419 ,5053967,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,Access issue  -  Our team visited at site and found there is access issue during night time as Building is closed and security is not available there also team is unable to confirm power available or not as site is located in Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206 also we can't connec,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035431,5054087,1616,,CAP,Qortuba - Block 2 - St 1 - Parcel 698 - House 169 - PACI NO 90482356,Rectifier,Major / Phase Fail,Phase L1 Failure / major,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035434,5054151,1236,,CAP,"Mansouriya - Block 2 - Parcel 900016 - PACI NO 94431759, Mansouriya Garden",MEW,Minor / Radio,Rectifier Major Radio + Low DC,Mar,3/31/2026,3/31/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035439,5054164,1429,,CAP,Rawda Block 5 COOP,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035445,5054173,1436,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 96ج - PACI NO 95379278,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035447,5054128,1407,,CAP,"Rawda co-op, Block 4",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035466,5054218,1616,,CAP,Qortuba - Block 2 - St 1 - Parcel 698 - House 169 - PACI NO 90482356,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035476 ,5054298,1638,,CAP,Riggai - Block 1 - 2nd Avenue South - Parcel 115 - Building 33 - PACI NO 90618719,AC,High Temp 32C,High Temperature 32C,Mar,3/31/2026,3/31/2026,,close,YES,AC issue  - AC 1 Gas charged 1 KG and AC 3 no leak found Gas charged 2KG and AC 2 indoor Motor faulty need to replace . Now alarm clear,0,1,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035477,5054237,1612,,CAP,"AL-RAI, FIRE STATION 1",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035480,5054242,1375,,CAP,"SULAIBIKHAT, BLOCK-3, STREET-114, COOP",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035540,5055062,1197,,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",Other,,Rectifier Major Radio,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035501,5054728,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Major,Apr,4/1/2026,4/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035515,5054929,1295,,CAP,"Shamiya, Blk-2, St-20, Nazaha (Kuwait Anti-Corruption Authority)",Other,,Site Down,Apr,4/1/2026,4/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035530,5055004,5,,CAP,SHAAB MAIN TOWER,Rectifier,Other,LOW FUEL ALARM,Apr,4/1/2026,4/1/2026,,close,YES,tower light installation - our team attended site and update tower light installation work completed. now site is clear.,0,1,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035557 ,5055285,4893,,CAP,"SULAIBIKHAT,NORTH WEST SULAIBIKHAAT, BLOCK-1, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO," MEW maintenance  -  Our team visited at site and found MEW power failure in the area and MEW team working there as received information from MEW team power would be restore with in 1 and half hour, Presently we mobilized MDG in between power restored . now alarm clear ",0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035582,5055460,1193,,CAP,khaldiya blk 1. ghazza street,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035583,5055501,1677,,CAP,"SULAIBIKHAT,MOI ,Block-2,Street-120,Police Station",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/2/2026,4/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035598,5055521,1424,,CAP,KHALDIA CO-OP BLK 4,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035624,5055744,1677,,CAP,"SULAIBIKHAT,MOI ,Block-2,Street-120,Police Station",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035631,5055816,1677,,CAP,"SULAIBIKHAT,MOI ,Block-2,Street-120,Police Station",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/2/2026,4/2/2026,,close,NO,Fuse Failure - our team visited site and found Rectifier controller reset. Now site cleared. ,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035633,5055818,848,,CAP,"ANDALUS, BLOCK-2, BESIDE MEW, TEMP SITE",Fuel/FFS,,Under Fuel Level,Apr,4/2/2026,4/10/2026,,close,NO,Fuel Level - Our team visited site and fill fuel as per our scheduel.Now alarm cleared.,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035635,5055778,1217,,CAP,"Qadsiya, Blk-8, St-87, Qadisiya Co-op Branch",AC,High Temp 40C,High Temperature 40C,Apr,4/2/2026,4/2/2026,,close,YES,"AC Issue - our team visited site and found AC1 Daikin R71 and AC3 RD25 cable was loose from AC control panel,now cable properly fixed. AC 1 lekage not found,Gas charged2kg R22.Now all AC working well.Now alarm cleared.",0,1,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035637,5055843,511,,CAP,"Qibla - Block 9 - Mubarak Al-Kabeer St - Parcel 900086 - PACI NO 90014878, Car Parking Building",AC,High Temp 32C,High Temperature 32C,Apr,4/2/2026,4/2/2026,,close,NO,"AC Issue - our team visited site and found AC1 PCB hanged,Now PCB reset. Now alarm cleared.",0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035646,5055985,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Major,Apr,4/3/2026,4/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035665,5056254,1239,,CAP,"NUZHA,CO-OP BLOCK 1,Street-17",AC,High Temp 32C,High Temperature 32C,Apr,4/3/2026,4/3/2026,,close,YES,"AC Issue - AC2 Compressor heat up and made it cool. And outdoor leak, Repaired. Gas Charge 2kg R22. AC3 compressor and fan blade faulty, need to replace. Now AC1 & AC2 Running well. Now alarm cleared.",0,1,Standard,0,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035672,5056316,1654,,CAP,"DOHA, Kharafi Steel Co.",AC,High Temp 40C,High Temperature 40C,Apr,4/3/2026,4/3/2026,,close,YES,"AC issue - our team visited site and found AC1 LP switch leak replaced,2kg Gas R22 charged. And AC2 1.5kg Gas R22 charged,And leak not found.Now site clear",0,1,Standard,0,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035674,5056323,1634,,CAP,QORTUBA BLK 1,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/3/2026,4/4/2026,,close,YES,"Access Issue/AC Issue-Team visited site but couldn't get access due to main gate closed and security is not available, . Again our team visited site couldn't get access due to main gate closed and security is not available, same informed Mr. Hussain. Our team visited site in morning and got access, ",0,1,Standard,0,4,,4/3/2026,2026,4,3,Friday
NOCINC0006035686,5056573,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power Failure due to rain/MDG Permission issue/MDG connected- Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG but security is not allowing to connect MDG, Later CL Mr. Hussain coordinated with security and got ",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035690,5056537,1476,,CAP,"Shuwaikh Industrial-3 - Block د - St 62 - Parcel 167 - Commercial Building 2 - PACI NO 94923948, ASHKANANI BUILDING",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure due to rain- MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035727,5056831,562,,CAP,"SULAIBIKHAT,SULAIBHIKHAT MOS",AC,Aircon 3 Alarm,Aircon3,Apr,4/4/2026,4/5/2026,,close,NO,access issue - Our team attend site and found main gate is locked and security not available. Same inform to CL Mr. Hussain presently our team attend site and found AC3 breaker tripped / rest. Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035747,5056944,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035747,5056944,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035753,5057011,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/4/2026,4/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/4/2026,2026,4,4,Saturday
NOCINC0006035764,5057145,1231,,CAP,Bnaid Al-Qar - Block 2 - St 78 - Parcel 72 - Building 1 - PACI NO 90034924,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,"MEW Power Failure/MDG Permission Issue/MDG disconnected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW.  we Mobilized MDG but team did not get parking space and also haris not avilabe at site. same informed to CL Mr. hussain, at presant CL Mr. hus",0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035785,5057317,1659,,CAP,"SULAIBIKHAT,Co-Op, Blk 1,Street-103",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035801,5057364,1419,,CAP,"SHUWAIKH, BLOCK-2, INDSUTRIAL AREA, MARKAZ NASSER ",Tower Light,,Tower Light Failure,Apr,4/5/2026,4/5/2026,,close,NO,"Tower light/Breaker reset  - Our team visited site and found ELCB Breaker  triped,now team reset . Now alarm cleared",0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035806,5057458,1375,,CAP,"SULAIBIKHAT, BLOCK-3, STREET-114, COOP",MEW,Minor / Radio,Rectifier Minor Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
