Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006035837,5057683,1291,,CAP,SHUWAIKH GARDEN,AC,High Temp 32C,High Temperature 32C,Apr,4/5/2026,4/5/2026,,close,NO,Breaker Tripped - our team visited site and found breaker triped and reset.Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035842,5057414,1638,,CAP,Riggai - Block 1 - 2nd Avenue South - Parcel 115 - Building 33 - PACI NO 90618719,AC,High Temp 32C,High Temperature 32C,Apr,4/5/2026,4/6/2026,,close,YES,"AC issue - Our team visited at site and found AC 2 indoor Motor faulty need to replace, tomorrow team will replace it, Presently team temporary cleared alarm . Now alarm clear ",0,1,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035852 ,5058026,926,,CAP,"Qibla, Kuwait city replacement of 1110",DG,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,YES,DG issue -Our team visited at site and found DG stopped due to fuel pump wire harness faulty / Repaired and started DG  . Now alarm clear ,0,1,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035861,5058188,4893,,CAP,"SULAIBIKHAT,NORTH WEST SULAIBIKHAAT, BLOCK-1, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035863,5058283,145,,CAP,Shuwaikh Industrial-1 - Block 1 - St 6 - Parcel 152 - PACI NO 93498564,Rectifier,Minor / Low DC / Fuse,:Rectifier Minor Radio,Apr,4/6/2026,4/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035867,5058311,526,,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -2",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035877,5058413,1473,,CAP,SHUWAIKH PAAET 7,MEW,Minor / Radio,Low DC Voltage Radio,Apr,4/6/2026,4/6/2026,,close,NO,our team visited site and found thermostarter adjusted. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035878,5057436,1638,,CAP,Riggai - Block 1 - 2nd Avenue South - Parcel 115 - Building 33 - PACI NO 90618719,AC,Aircon 3 Alarm,Aircon3,Apr,4/6/2026,4/6/2026,,close,YES,"AC Issue - Our team visited site and found AC2 RD unit indoor new motor replaced & Gas charged 2kg . And AC3 outdoor unit condencer coil lekage repaired,Gas charged 2kg.Now alarm cleared.",0,1,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035886,5058440,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035887,5058597,121,,CAP,"Shamiya - Block 8 - St 89 - Parcel 900001 - PACI NO 90044938, Shamiya Co-op Branch",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035895 ,5058650,562,,CAP,"SULAIBIKHAT,SULAIBHIKHAT MOS",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/6/2026,4/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035900,5058674,5956,,CAP,Adailiya - Block 1 - Parcel 81 - House 8 - PACI NO 90170766,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/6/2026,4/6/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035939 ,5058948,1238,,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035940 ,5058920,121,,CAP,"Shamiya - Block 8 - St 89 - Parcel 900001 - PACI NO 90044938, Shamiya Co-op Branch",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035942,5059071,1147,,CAP,"Mubarakiya Camps, Blk-1, Kuwait National Guard Supermarket",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,rectifier breaker tripped - Our team attended site and found rectifier breaker tripped / reset. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035957,NO TT,837,,CAP,"SULAIBHIKHAT, BESIDE RD 80",Door,,Door Open,Apr,4/7/2026,4/7/2026,,close,NO,Door Open-Team visited site and found there is no any theft inside shelter please cloased the TT.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035954 ,5059164,1473,,CAP,SHUWAIKH PAAET 7,AC,Aircon 2 Alarm,Aircon2,Apr,4/7/2026,4/7/2026,,close,YES,AC iaaue - Our team attend site and found AC3 indoor motor baring / replace and blower & AC2 compressor discharge pipe leak / need to replaced. Now alarm cleared.,0,1,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035955,5059165,158,,CAP,Surra - Block 2 - Tariq Bin Ziyad St - Parcel 900001 - PACI NO 90490815,Tower Light,,tower Light Failure,Apr,4/7/2026,4/7/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035976,5059251,1618,,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035991,5059281,1170,,CAP,SHUWAIKH MUNICIPALITY BUILD.,AC,High Temp 32C,HT32/40,Apr,4/7/2026,4/8/2026,,close,NO,Access Issue/ acces issue due to legal issue-As site is located in SHUWAIKH MUNICIPALITY BUILD. Same informed CL Mr. Hussain,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036011 ,5059629,4370,,CAP,"AL RAI, PHASE-4 AVENUES",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  - MEW powe failure  -    there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check, Presently power restored . Now alarm clear ",0,0,Standard,0,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036013,5059673,1601,,CAP,"Yarmouk co-op, Blk 4",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  -  there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check, Presently power restored . Now alarm clear ",0,0,Standard,0,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036013 ,5059673,1601,,CAP,"Yarmouk co-op, Blk 4",MEW,Major / Site Down,Rectifier Major / fluctuation,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  - MEW powe failure  -   there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation will send team in morning to check. Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036029,5059959,1193,S3,CAP,khaldiya blk 1. ghazza street,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,4,3,4/8/2026,2026,4,8,Wednesday
NOCINC0006036043,5059941,1170,S4,CAP,SHUWAIKH MUNICIPALITY BUILD.,Rectifier,Minor / Low DC / Fuse,HT32/40Rectifier Minor Radio,Apr,4/8/2026,,yes,In progress,NO,"Access Issue due to legal issue/AC Issue-Our team visited site but couldn't get access due to security is not allowing to enter the site, As site is located in SHUWAIKH MUNICIPALITY BUILD. Again our team visited site on 13-April-26, team got access with the help of CL mr. Hussain, later security cam",1,0,Standard,0,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036070,5060189,1601,S2,CAP,"Yarmouk co-op, Blk 4",AC,Aircon 3 Alarm,Aircon3,Apr,4/8/2026,4/8/2026,,close,YES,"AC issue  - Our team visited at site and found AC 2 indoor motor faulty need to replace, and indoor motor Bearing Replaced and 2 times compressor heat up made it cool, AC 3 Outdoor wire short repaired and compressor heat up made it cool . Now alarm clear ",0,1,Standard,0,4,2,4/8/2026,2026,4,8,Wednesday
NOCINC0006036072,5060220,4169,S4,CAP,Qortuba - Block 3 - St 2 - Parcel 228 - House 22 - PACI NO 90486218,MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/8/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/8/2026,2026,4,8,Wednesday
NO TT,NO TT,4702,S4,CAP,Qortuba - Block 3 - St 2 - Parcel 228 - House 22 - PACI NO 90486218,Fuel/FFS,,Fire alarm repeating,Apr,4/8/2026,,,In progress,NO,"After MOP Fire alarm active-After MOP fire alarm active, our team attended site and found FFS system hanged/reset. Alarm cleared.",0,0,Standard,0,4,4,4/8/2026,2026,4,8,Wednesday
NOCINC0006036082,5060383,4169,S4,CAP,Qortuba - Block 3 - St 2 - Parcel 228 - House 22 - PACI NO 90486218,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036094 ,5060497,1270,S2,CAP,"NUZHA,NUZHA FIRE STATION.",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,2,4/9/2026,2026,4,9,Thursday
NOCINC0006036098 ,5060512,1201,S2,CAP,"ABDULLA AL SALEM,BLK 1,Street-19,Co-op",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,2,4/9/2026,2026,4,9,Thursday
NOCINC0006036108,5060576,1213,S4,CAP,Shuwaikh SHEIKHA SEDAWI HOSPITAL,AC,High Temp 32C,High Temperature 32C,Apr,4/9/2026,4/9/2026,,close,YES,"AC Issue - Our team visited site and found AC1 ICE formed,removed ice And gas charged 1kg R22.AC 2 & AC3 outdoor motor faulty need to replace.Ac3 motor removed. Now AC1 running at site. Now alarm cleared.",0,1,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036132 ,5060901,1215,S4,CAP,"RAWDA MEW, BLK 4",AC,High Temp 40C,High Temperature 40C,Apr,4/9/2026,4/10/2026,,close,YES,"AC issue  - AC 1 Outdoor contactor faulty / replaced, and AC 2,3 Outdoor compressor heat up made it cool and Gas charged 2.5 KG . Now alarm clear ",0,1,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036133,5060947,1602,S3,CAP,West Andalus Co Op Blk 1,AC,Aircon 1 Alarm,Aircon1,Apr,4/9/2026,4/9/2026,,close,YES,AC issue - AC 1 Outdoor Motor faulty replaced  from AC 3 and AC 3 Compressor and outdoor Motor faulty need to replace . Now alarm clear ,0,1,Standard,0,4,3,4/9/2026,2026,4,9,Thursday
NOCINC0006036138,5060999,1213,S4,CAP,Shuwaikh SHEIKHA SEDAWI HOSPITAL,Fuel/FFS,,Fire Alarm Failure,Apr,4/10/2026,4/10/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036138 ,5060999,1213,S4,CAP,Shuwaikh SHEIKHA SEDAWI HOSPITAL,Fuel/FFS,,Fire Alarm Failure,Apr,4/10/2026,4/10/2026,,close,NO,"security system is offline - Having fire alarm alarm - Our team visited site but unable to open the shelter door due to security system is offline. we will send team tomorrow, Same informed CL Mr. husain presently  Alarm self-cleared and stable. Please close TT",0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036142 ,5061098,1206,S4,CAP,"Shamiya, Blk-9, St-90, College Of Essential Education",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,MEW Power Failure/FFS system hanged- MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site but fire alarm active Our team attend site and found fire alarm system hang / reset. Now alarm cleared.,0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036146,5061149,1418,S1,CAP,"Shuwaikh Sanitary - Block 1 - Jamal Abdul Nasser St - Parcel 900026 - PACI NO 90159292, SABAH HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 3 hour.  Presently we Mobilized and connected MDG at site. Now alarm cleared.",0,0,Standard,0,4,1,4/10/2026,2026,4,10,Friday
NOCINC0006036155,5061250,1418,S1,CAP,"Shuwaikh Sanitary - Block 1 - Jamal Abdul Nasser St - Parcel 900026 - PACI NO 90159292, SABAH HOSPITAL",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,1,4/10/2026,2026,4,10,Friday
NOCINC0006036165,5061355,917,S3,CAP,"QAIRWAN,blk 1, Street-130",DG,Major / Site Down,Major,Apr,4/10/2026,4/10/2026,,close,YES,DG issue -  Our team visited at site and found DG stopped due to Dynamo faulty  /Repaired dynamo replaced and started dg . Now alarm clear ,0,1,Standard,0,4,3,4/10/2026,2026,4,10,Friday
NOCINC0006036181,5061674,526,S4,CAP,"SHUWAIKH, KUWAIT UNIVERSITY -2",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036187 ,5061686,1452,S4,CAP,"Health Area, Blk-1, Jamal Abdul Nasser St, Sabah Health Region, Pump Station No. (1)",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"MEW maintenance/MDG connected - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty we mobilized and connected MDG at site. alarm cleared. ",0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036198,5061808,1452,S4,CAP,"Health Area, Blk-1, Jamal Abdul Nasser St, Sabah Health Region, Pump Station No. (1)",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036211,5061883,1269,S4,CAP,"Daiya - Block 4 - Parcel 900019 - PACI NO 93974233 - Unit PACI NO19899634, Coop Admin Building",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036232,5062121,1260,S2,CAP,"Mansouriya - Block 1 - St 13 - Parcel 900010 - PACI NO 90017542, Co-op Branch-1",MEW,Major / Site Down,Rectifier Major,Apr,4/12/2026,4/12/2026,,close,NO,MEW Power Failure -our team visited site and found MEW power failure was there. Our PRO Registered Complaint with MEW. MDG team reached at site with MDG and found MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036240,5062089,1473,S4,CAP,SHUWAIKH PAAET 7,AC,High Temp 40C,High Temperature 40C,Apr,4/12/2026,4/12/2026,,close,YES,"AC Issue -Team visited site and found AC 2 compressor discharged pipe faulty/replaced 1 miter, Gas charged 4KG, alarm cleared. ",0,1,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036266,5062311,1236,S3,CAP,"Mansouriya - Block 2 - Parcel 900016 - PACI NO 94431759, Mansouriya Garden",AC,High Temp 32C,High Temperature 32C,Apr,4/12/2026,4/12/2026,,close,YES,"AC Issue - Our team visited site and found AC1 Outdoor contactor faulty need to replaced, And 1kg Gas charged R22.Now all AC working good.Now alarm cleared.",0,1,Standard,0,4,3,4/12/2026,2026,4,12,Sunday
NOCINC0006036271 ,5062360,1190,S4,CAP,"Qibla, Blk-4, Saud Bin Abdulaziz St (41), Evergreen Market-Mubarakiya",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/12/2026,4/12/2026,,close,YES,"AC ice formed - AC2 ice formed and indoor motor faulty need to replaced, AC1 compressor heat-up make it cool now alarm cleared.",0,1,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036278,5062365,1632,S2,CAP,"AL-RAI, AL-GHANIUM",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/12/2026,4/12/2026,,close,NO,Module Faulty - Our team visit site and found Power 1 Rectifier 1 Module faulty removed. Now alarm cleared.,0,0,Standard,0,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036282,5062333,1462,S4,CAP,"SHUWAIKH KPC, NEAR VEGETABLE MARKET",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Apr,4/12/2026,4/12/2026,,close,NO,"Rectifier controller Reset - Our team visited site and found Rectifier controller Failure,team reset Rectifier controller. Now alarm cleared.",0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036284,5062371,1260,S2,CAP,"Mansouriya - Block 1 - St 13 - Parcel 900010 - PACI NO 90017542, Co-op Branch-1",AC,High Temp 32C,High Temperature 32C,Apr,4/12/2026,4/12/2026,,close,YES,"AC Issue - our team visited site and found AC1 compressor less pumping faulty need to replace, AC3 1kg Gas Charged R22. Now AC2 & AC3 runing at site. Now alarm cleared.",0,1,Standard,0,4,2,4/12/2026,2026,4,12,Sunday
NOCINC0006036310,5062512,1610,S2,CAP,"Andalus,Riggae Park",AC,Frequency / Load / Other,Cabinet inlet Temp unacceptable,Apr,4/13/2026,4/13/2026,,close,YES,AC issue - Our team attended site and found AC3 outdoor contactor faulty / replaced and Outdoor compressor Faulty need to replaced & AC2 breaker tripped / reset. Now alarm cleared. ,0,1,Standard,0,4,2,4/13/2026,2026,4,13,Monday
NOCINC0006036324,5062718,508,S4,CAP,"Sharq - Block 2 - Arabian Gulf Road - Parcel 900017 - PACI NO 91969457, Sharq Market-2",AC,Aircon 2 Alarm,Aircon2,Apr,4/13/2026,4/13/2026,,close,YES,"Access Issue-Team visited site but couldn't get access, As security is not allowing to enter the site , later CL Mr. Hussain arranged access for our team and team got access, team found AC2 compressor faulty need to replace. Presently Alarm cleared.",0,1,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036345,5062735,1179,S3,CAP,"DOHA, BLK-3, ST-4,Lan-1, COOP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/13/2026,2026,4,13,Monday
NOCINC0006036374,5062890,1190,S4,CAP,"Qibla, Blk-4, Saud Bin Abdulaziz St (41), Evergreen Market-Mubarakiya",AC,High Temp 32C,High Temperature 32C,Apr,4/13/2026,4/13/2026,,close,YES,AC Issue - Our team visited site and found AC1 Switch on. And AC2 indoor motor bearing replaced And AC2 heatup made it cool. Now alarm cleared.,0,1,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036385,5062958,1610,S2,CAP,"Andalus,Riggae Park",AC,Frequency / Load / Other,Cabinet Air inlet Temp,Apr,4/13/2026,4/13/2026,,close,YES,AC Issue - Our team visited site and found R100 unit compressor ground faulty need to replace and liebart unit.AC2 ice removed and wire short repaired. Now alarm cleared,0,1,Standard,0,4,2,4/13/2026,2026,4,13,Monday
NOCINC0006036411,5063102,1213,S4,CAP,Shuwaikh SHEIKHA SEDAWI HOSPITAL,AC,High Temp 40C,High Temperature 40C,Apr,4/13/2026,4/13/2026,,close,YES,AC Issue - Our team visited site and found General AC3 outdoor motor faulty need to replaced. Now alarm cleared.,0,1,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036419,5063220,585,S4,CAP,KHALDIYA KU-3G,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,"MEW power faiure/MDG Permision issue-Our team visited at site and found MEW power failure in the area also we can't connect MDg at site as site is located in Khaldiya KU - 3G, again our team visited at site and found still power failure there. Again our team visited and found still MEW power failure",0,0,Standard,0,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036424,5063355,1610,S2,CAP,"Andalus,Riggae Park",AC,High Temp 32C,High Temperature 32C,Apr,4/14/2026,4/14/2026,,close,YES,"AC Compressor Replaced - AC 3 Compressor replaced, Capacitor replaced, Contactor replaced, Gas charged 3.5 KG, AC 2 wire short / repaired, Gas charged 1KG. Alarm cleared. ",0,1,Standard,0,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036465,NO TT,1984,S3,CAP,"QAIRWAN, BLOCK-2, ST-204, HOUSE-8, PARCEL-255",AC,High Temp 32C,HT32,Apr,4/14/2026,4/14/2026,,close,YES,AC Issue - Our team visited site and found R15 UNIT AC1 indoor motor need to replaced. AC2 compressor heatup and made it cool. Now alarm cleared.,0,1,Standard,0,4,3,4/14/2026,2026,4,14,Tuesday
NOCINC0006036486 ,5063869,917,S3,CAP,"QAIRWAN,blk 1, Street-130",DG,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/15/2026,,close,NO,DG issue  - Our team visited at site  and found DG stopped due to High temperature / Rectified and started DG . Now alarm clear ,0,0,Standard,0,4,3,4/14/2026,2026,4,14,Tuesday
NOCINC0006036489,5063829,1276,S4,CAP,"Mansouriya - Block 2 - Esa Abdullah Bahman St - Parcel 900001 - PACI NO 90018705 , Al-Arabi Sport Club",MEW,Major / Site Down,Site Down,Apr,4/15/2026,,,close,NO,as per noc non power issue please divert tt,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036506,5064049,1651,S2,CAP,"Surra - Block 4 - St 12 - Parcel 395 - PACI NO 90499289, Commercial market",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,2,4/15/2026,2026,4,15,Wednesday
NOCINC0006036532,5064148,508,,CAP,"Sharq - Block 2 - Arabian Gulf Road - Parcel 900017 - PACI NO 91969457, Sharq Market-2",MEW,Major / Site Down,"Rectifier Major Radio +HT32, 40",Apr,4/15/2026,4/15/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, and terminal wire replaced, Gas charged 2KG KG. Alarm cleared. ",0,1,Standard,0,4,,4/15/2026,2026,4,15,Wednesday
NOCINC0006036546 ,No TT,561,,CAP,"Surra - Block 6 - St 2 - Parcel 900012 - PACI NO 92148415, Co-op",Rectifier,Other,Thermostat Cable & AC Power switch need to fix properly at site,Apr,4/15/2026,4/15/2026,,close,YES,Thermostate and switch need to fix as per MOP team-Team attended site and AC 2 thermostate and switch fixed properly. Alarm cleared.,0,1,Standard,0,4,,4/15/2026,2026,4,15,Wednesday
NOCINC0006036562 ,5064393,917,S3,CAP,"QAIRWAN,blk 1, Street-130",DG,Other,AC Failure,Apr,4/15/2026,4/15/2026,,close,YES,"Planned Activity-Team visited site for DG trouble shooting work, team connected MDG. Now DG water pump replaced, coolant added 8 liter and disconnected MDG. Alarm cleared.",0,1,Standard,0,4,3,4/15/2026,2026,4,15,Wednesday
NOCINC0006036567,5064410,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036581,5064535,4636,S4,CAP,Rai - Block 1 - St 5 - Parcel 1704 - PACI NO 93421874,MEW,Major / Site Down,MAjor,Apr,4/16/2026,4/16/2026,,close,NO,"MEW power failure - can't connect MDG  - Our team visited at site and found MEW power failure in the area also we can't connect MDG at site as Building is closed, same informed CL Mr. Hussain, Presently power restored . Now alarm clear ",0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036582,5064566,1252,S1,CAP,KUWAIT SPORTS CLUB KAIFAN,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,"MEW maintenance - MDG connected  - Our team visited at site and found MEW maintenance work is going, as received information from MEW team power would be restore with in 3 hour, presently we mobilized and connected MDG at site . Now alarm clear ",0,0,Standard,0,4,1,4/16/2026,2026,4,16,Thursday
NOCINC0006036585 ,5064574,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO," Access issue - Our team visited at site and found there is access issue during night time as site is located in Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP  and COOP is closed during night time, team confirmed power is available in the area suspecting Phase issue, P",0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036644,5064840,1240,S4,CAP,"Shamiya, Blk-5, St-57, Maysalun Park",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/16/2026,4/16/2026,,close,NO,Alarm checking-Our team visited site for alarm checking / completed. Alarm cleared. ,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036652,5064856,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036688,5064977,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036688 ,5064977,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major,Apr,4/16/2026,4/16/2026,,close,NO,Self cleared - Our team visited at site and found no alarm active at site Alarm self-cleared and stable. Same informed CL Mr. Hussain  Please close TT ,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036699,5065102,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036699,5065102,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO," Access issue - Our team visited at site and found there is access issue during night time as site is located in Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP  and COOP is closed during night time, will send team in morning to check, presently Our team attended site an",0,0,Standard,0,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036740,5065424,1270,S2,CAP,"NUZHA,NUZHA FIRE STATION.",AC,High Temp 40C,HT40,Apr,4/17/2026,4/17/2026,,close,NO,AC Isssue - our team visited site and  RC 100 AC Temperature Adjusted. Now alarm cleared.,0,0,Standard,0,4,2,4/17/2026,2026,4,17,Friday
NOCINC0006036764,5065734,1291,S4,CAP,SHUWAIKH GARDEN,AC,High Temp 32C,High Temperature 32C,Apr,4/18/2026,4/18/2026,,close,YES,AC Compressor Replaced - AC 2 Liebert Compressor & filter Dryer replaced and Gas charged 4KG KG. Alarm cleared. ,0,1,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036811,5065988,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036814,5066071,4819,S4,CAP,"Qadisiya Block 7, Street 71",AC,High Temp 32C,High Temperature 32C,Apr,4/18/2026,4/19/2026,,close,YES,"AC issue - Our team visited at site and found AC 1 Outdoor Gas top Up 0.5 KG gas,  AC 2 indoor motor faulty need to replace . Now alarm clear ",0,1,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036826,5066266,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036829,5066346,1233,S4,CAP,"ABDULLA AL SALEM, Garden Blk 1,Rashed Boresli Street",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - Our team visited with MDG and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036859,5066471,1233,S4,CAP,"ABDULLA AL SALEM, Garden Blk 1,Rashed Boresli Street",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036861,5066480,7,,CAP,"ABDULLA AL SALEM,Block-1 ,Rashed Boreseli Street",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Our team is on the way to check stand by DG, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,,4/19/2026,2026,4,19,Sunday
NOCINC0006036865 ,5066543,1149,S4,CAP,Mirqab - Block 3 - Omar Ibn Al-Khattab St - Parcel 14 - PACI NO 93289682,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036892,5066612,1453,S4,CAP,KHALDIYA MAIN CO-OP,AC,Aircon 2 Alarm,AC2,Apr,4/19/2026,4/19/2026,,close,NO,AC ice formed - Our team attend site and AC2 ice formed / temporary  clear. Now site cleared.,0,0,Standard,0,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036934 ,5067081,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036937,5067198,1036,S3,CAP,"Failaka Island - Block 1 - Failaka St - Parcel 900017 - PACI NO 90147152, Failaka MOC",Fuel/FFS,,:Fire Alarm,Apr,4/20/2026,4/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/20/2026,2026,4,20,Monday
NOCINC0006036950,5067304,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,:Rectifier Major Repeating.,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036978,5067461,1149,S4,CAP,Mirqab - Block 3 - Omar Ibn Al-Khattab St - Parcel 14 - PACI NO 93289682,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036993,5067558,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006037005,5067660,1238,S3,CAP,"Shamiya, Blk-8, Sukayna Bint Al-Hussain St (90), STORTS CLUB BLK 8",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/21/2026,,close,NO,"Phase missing - Our team visited at site and found 1 phase missing from MEW, Presently removed one module and adjust phase. Now alarm clear ",0,0,Standard,0,4,3,4/20/2026,2026,4,20,Monday
NOCINC0006037013,5067914,1612,S4,CAP,"AL-RAI, FIRE STATION 1",MEW,Major / Site Down,Rectifier Major,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure due to rain -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Our MDG team reached at site wth MDG and found Ministry DG connected. Alarm cleared. ,0,0,Standard,0,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037019 ,5067996,1197,S4,CAP,"Dasma - Block 6 - Umrao Al-Qais St - Parcel 900004 - PACI NO 90032427, CO-OP",MEW,Major / Site Down,Rectifier Major Radio repeating,Apr,4/21/2026,4/21/2026,,close,NO,"Reset alarm-Team visited site and found LVD failure alarm repeating, Now team reset the alarm. Alarm cleared. ",0,0,Standard,0,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037039 ,5068080,1612,S4,CAP,"AL-RAI, FIRE STATION 1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037039,5068080,1612,S4,CAP,"AL-RAI, FIRE STATION 1",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037042,5068146,1226,S4,CAP,"Daiya - Block 4 - Ibn Seena St - Parcel 900013 - PACI NO 90080744, Co Op Branch",MEW,Major / Site Down,major,Apr,4/21/2026,4/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/21/2026,2026,4,21,Tuesday
NOCINC0006037053,5068209,926,,CAP,"Qibla, Kuwait city replacement of 1110",DG,Major / Site Down,Major,Apr,4/21/2026,4/21/2026,,close,NO,"DG Isssue - Our team visited site and found Dg stopped due to Overload, 3Liter Engine Oil Added.Restarted DG.Now alarm cleared.",0,0,Standard,0,4,,4/21/2026,2026,4,21,Tuesday
NOCINC0006037053,5068209,926,,CAP,"Qibla, Kuwait city replacement of 1110",DG,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,YES,"DG Issue - Our team visited and found DG stopped Due to overload 3Liter Engine oil Added,and AC2 Compressor faulty need to replace. Now alarm cleared.",0,1,Standard,0,4,,4/21/2026,2026,4,21,Tuesday
NOCINC0006037085 ,5068411,926,,CAP,"Qibla, Kuwait city replacement of 1110",DG,Major / Site Down,Major,Apr,4/22/2026,4/22/2026,,close,NO,"Our team visited at site and found DG stopped due to over load rectified and started DG, . Now alarm clear  ",0,0,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037095,5068497,1294,S4,CAP,"KAIFAN, BLOCK-6, STREET-61, COOP",AC,High Temp 32C,High Temperature 32C,Apr,4/22/2026,4/22/2026,,close,NO,"Access issue/AC Issue-  Our team visited at site found there is access issue during night time as site is located in (KAIFAN, BLOCK-6, STREET-61, COOP)  Cooprative is closed during night time, will send team in morning to check, Same informed CL Mr. Hussain. Our team visited in morning and got acces",0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037124,5068638,1641,S4,CAP,"DOHA,DOHA RWDN CHALET",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037128,5068585,1201,S2,CAP,"ABDULLA AL SALEM,BLK 1,Street-19,Co-op",AC,High Temp 40C,High Temperature 40C,Apr,4/22/2026,4/22/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced and Gas charged 3 KG. Alarm cleared. ",0,1,Standard,0,4,2,4/22/2026,2026,4,22,Wednesday
NOCINC0006037142,5068823,1459,S4,CAP,"Shuwaikh Industrial-1, Blk-1, Jamal Abdul Nasser St (85), Shuwaikh Fire Station",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037153,5068792,1276,S4,CAP,"Mansouriya - Block 2 - Esa Abdullah Bahman St - Parcel 900001 - PACI NO 90018705 , Al-Arabi Sport Club",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,"MEW power voltage check - Our team visited site for MEW power voltage checking,everything fine there. Now alarm cleared.",0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037198,5069791,1481,S4,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037201,5069801,1463,S3,CAP,"KHALDIYA GARDEN, BLK 3",AC,Aircon 2 Alarm,Aircon2,Apr,4/23/2026,4/23/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced and Gas charged 3 KG. Alarm cleared. ",0,1,Standard,0,4,3,4/23/2026,2026,4,23,Thursday
NOCINC0006037215,NO TT,1240,,CAP,"Shamiya, Blk-5, St-57, Maysalun Park",AC,Aircon 2 Alarm,AC2,Apr,4/23/2026,4/23/2026,,close,YES,AC issue - Our team attend site and update AC2 indoor and Blower faulty / replaced. Now alarm cleared.,0,1,Standard,0,4,,4/23/2026,2026,4,23,Thursday
NOCINC0006037216,5069997,1689,S2,CAP,"Riggai, Blk-1, Sari Munawer Al-Thuwaimer St-104, KRH CAMP, Al-Riggae City, MOF Staff Residence",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037248 ,5070289,1219,,CAP,"Shamiya, Blk-7, St-78, MEW Branch Near The Nile Park",AC,High Temp 40C,High Temperature 40C,Apr,4/24/2026,4/24/2026,,close,YES,"AC issue  - Our team visited at site and found AC 2 Outdoor fan blade Broken replaced, and capacitor faulty replaced, and AC3 outdoor compressor faulty and capacitor faulty need to replace . Now alarm clear ",0,1,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037250,5070309,1414,S4,CAP,"Khaldiya Co-op, Blk 3",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO," MEW power failure- can’t  connect MDG due to coop is closed  -  Our team visited at site and found MEW power failure is there also we can't connect MDG as coop is closed during night time same informed CL Mr. Hussain , Presently power restored . now alarm clear",0,0,Standard,0,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037251,5070346,1669,S4,CAP,"DOHA,Doha - Port",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/24/2026,2026,4,24,Friday
NOCINC0006037258,5070516,535,,CAP,"SULAIBIKHAT,MOH ADMINISTRATIVE OFFICE",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,"Building maintenance - Team visited the site and found building maintenance work is going on, Presenlty power restored. alarm cleared. ",0,0,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037286,5070772,1444,S3,CAP,"ANDALOUS BLK 3, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/24/2026,2026,4,24,Friday
NOCINC0006037313,5071016,1444,S3,CAP,"ANDALOUS BLK 3, CO-OP",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/25/2026,2026,4,25,Saturday
NOCINC0006037320 ,5070982,1621,S2,CAP,"Al RAI, Beside MAX ,Alnassar Building.",AC,Aircon 1 Alarm,Aircon1,Apr,4/25/2026,4/25/2026,,close,NO,AC issue - Our team attend site and update ELCB breaker tripped / reset. Now alarm cleared.,0,0,Standard,0,4,2,4/25/2026,2026,4,25,Saturday
NOCINC0006037321,5071029,144,,CAP,Shuwaikh Industrial-2 - Block 1 - St 23 - Parcel 96 - PACI NO 94038658,Rectifier,Minor / Low DC / Fuse,Low DC Voltage,Apr,4/25/2026,4/25/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037326 ,5071096,1621,S2,CAP,"Al RAI, Beside MAX ,Alnassar Building.",AC,High Temp 32C,High Temperature 32C,Apr,4/25/2026,4/25/2026,,close,NO,duplicate TT,0,0,Standard,0,4,2,4/25/2026,2026,4,25,Saturday
NOCINC0006037331,5071248,1411,S4,CAP,"KHALDIYA, BLK 2",MEW,Major / Site Down,major,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037346,5071337,1618,S4,CAP,Rai - Block 1 - St 8 - Parcel 1671 - PACI NO 90588206,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037382,5070656,1149,,CAP,Mirqab - Block 3 - Omar Ibn Al-Khattab St - Parcel 14 - PACI NO 93289682,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037418,5071893,2125,S4,CAP,"Qibla, Blk-10, Abdullah Al-Salem St (350), Al Wataniya Complex",Other,,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037472,5072287,1419,,CAP,"SHUWAIKH, BLOCK-2, INDSUTRIAL AREA, MARKAZ NASSER ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037484,5072416,1482,,CAP,"NAHDA,NAHDA MOH,Block-2,Street-206",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/27/2026,4/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037522,5072666,1620,S4,CAP,"AL-RAI, METAL CENTER",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - team visited at site and foundno alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037566,5072880,1036,,CAP,"Failaka Island - Block 1 - Failaka St - Parcel 900017 - PACI NO 90147152, Failaka MOC",Fuel/FFS,,Fire Alarm,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037575 ,5072968,1104,,CAP,"MIRQAB, BLOCK-3, MUBARAK AL KABEER STREET, PARCEL-1 J",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,"1104  - MEW maintenance - Our team visited at site and found MEW power maintenance work is going on as received information from MEW team power would be restore with in 1 hours, Presently power restored . Now alarm clear ",0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037599,5073120,4159,S4,CAP,Sharq - Block 3 - Bin Misba St - Parcel 33 - PACI NO 90002033,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037621,5073248,1423,,CAP,"AL RAI, BLOCK-1, ST-32, QASEEMA-422",AC,High Temp 40C,High Temperature 40C,Apr,4/28/2026,4/28/2026,,close,YES,"AC Issue - After MOP completed, Our team visited site and found AC1 compressor heat up and made it cool. AC2 samsung indoor moto faulty need to replace. Now alarm cleared.",0,1,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037628,5073346,1225,,CAP,"FAIHA,Blk 7,Ibn Hani Street,Central Market Branch-7",AC,Aircon 1 Alarm,AC1,Apr,4/28/2026,4/28/2026,,close,YES,"AC issue - Our team visited site and found AC1 ice formed, removed, Charging pin leak repaired and gas charged 2.5kg R22. Now alarm cleared.",0,1,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037629,5073327,530,,CAP,"Shuwaikh Industrial-1 - Block 1 - St 13 - Parcel 122B - PACI NO 90150343, WARA COMPLEX",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
