Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006037708,5073888,1629,,CAP,SURRA BLK 6,AC,High Temp 40C,High Temperature 40C,Apr,4/29/2026,4/29/2026,,close,YES,AC Issue - Our team visited site and found AC1 & AC2 compressor heat up and made it cool. AC1 outdoor condenser fan blade broken replaced and Gas charged 1kg. AC2 charging pin leak repaired Gas charged 2kg. And AC3 R60 compressor faulty and fan blade broken need to replace. Now alarm cleared.,0,1,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037711,5073998,1604,,CAP,"Andalus Co OP, Blk 5",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037730,5074133,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/29/2026,2026,4,29,Wednesday
NOCINC0006037732,5074147,924,,CAP,ANDALOS Blk-10-Near masjid,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO, controller hang - Our team attended site and found rectifier controller hang / reset. Now Alarm cleared. ,0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037750,5074309,1207,,CAP,"DAHIA Abdalla al salem  ,AL-HAJRI WEDDING HALL",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,"MEW power failure-Our team visited site with MDG and found MEW power failure due to MEW cable faulty and MEW team is working at site, Same informed CL Mr. Hussain, Also while connecting MDG, MEW power restored. Alarm cleared. ",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037784,5074404,1215,,CAP,"RAWDA MEW, BLK 4",AC,High Temp 40C,High Temperature 40C,Apr,4/30/2026,4/30/2026,,close,NO,"Alarm checking-Our team viisted site to check alarm, completed. Alarm cleared. ",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037799,5074460,1344,,CAP,Surra - Block 4 - St 17 - Parcel 813 - House 34 - PACI NO 91930923 -,AC,High Temp 32C,High Temperature 32C,Apr,4/30/2026,4/30/2026,,close,NO,AC Issue -Our team viisted site and found AC1 and AC2 Compressor heat up and made it cool. Now alarm cleared.,0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037814,5074500,1604,,CAP,"Andalus Co OP, Blk 5",MEW,Major / Site Down,Major,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037820,NO TT,345,,CAP,"Shuwaikh Industrial-2 - Block 1 - St 23 , BESIDE ROAD-55",Other,,AC/power issue,Apr,4/30/2026,4/30/2026,,close,NO,"Our team visited site and found issue not related to us.same informed to Al bahar team, Presently Al Bahar team working. Pls divert TT.",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037847 ,5074648,1116,,CAP,"Qibla, Blk-13, Abdullah Al-Salem St (350), MOI",Fuel/FFS,,fire alrm faiure,May,5/1/2026,5/1/2026,,close,NO,"MEW maintenance - our team visited at site and found MEW power maintenance work is going on as received information from MEW team power would be restore with in 1 hours, We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.",0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037859,5074711,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,"Building maintenance - Team visited the site and found power failure due to building maintenance work is going on inside electrical room, As received information from maintenance team power will be restore in 2-3 hour. Presenlty we mobilized and connected MDG. alarm cleared.",0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037861,5074743,1675,,CAP,"YARMOUKH BLK 3, coop",Rectifier,Minor / Low DC / Fuse,Rectifier Minor,May,5/1/2026,5/1/2026,,close,NO,"Access issue/Module faulty-Team visited site but couldn't get access due to saloon is closed and no one available, Same informed CL Mr. hussai. Again our team visited site and got access, team found one rectifier module faulty/removed. Alarm cleared. ",0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037944,5074985,1009,,CAP,"FAILAKA,Failaka Island",DG,Other,Manoj,May,5/1/2026,5/2/2026,,close,YES,Access issue  - As this site is located In ment Failak island. Access issue due to current Situation presentlyTeam contacted with the POC person and request him to support now as DG is down and boat services not available due to current situation. POC person visited the site and top up the Engine Oi,0,1,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037964,5075249,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,MEW,Major / Site Down,Major,May,5/2/2026,5/2/2026,,close,NO,"Building maintenance - Team visited the site and found power failure due to building maintenance work is going on inside electrical room, As received information from maintenance team power will be restore in 2-3 hour. Presenlty we mobilized and connected MDG. alarm cleared.",0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037969,5075347,1609,,CAP,"DOHA PARK, BLK 4",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037972,5075359,1272,,CAP,"Qadsiya - Block 7 - St 77 - Parcel 900004 - PACI NO 92937377, Qadisiya Park",AC,Aircon 1 Alarm,Ac1,May,5/2/2026,5/2/2026,,close,NO,AC issue - Our team attend site and update ELCB breaker tripped / reset. Now alarm cleared.,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037999,5075471,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,Standby DG,Major / Site Down,Rectifier Major,May,5/2/2026,5/2/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038007 ,5075545,1650,,CAP,"Riggai, Blk-2, St-602, Parcel-1542",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038008 ,5075511,121,,CAP,"Shamiya - Block 8 - St 89 - Parcel 900001 - PACI NO 90044938, Shamiya Co-op Branch",MEW,Major / Site Down,Rectifier Major Radio,May,5/2/2026,5/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006038014 ,5075527,1287,,CAP,KAIFAN COOP BLK-5,MEW,Major / Site Down,Major,May,5/3/2026,5/3/2026,,close,NO,"  MEW Maintenance  / can't connect MDG due to Coop is closed -  Our team visited at site and found MEW maintenance work is going on due to  MEW power failure there, as received information from MEW team power would be restore with in 1 hour, as site is located in  (KAIFAN COOP BLK-5)  so we can't co",0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038048,5075839,1481,,CAP,Shuwaikh Industrial-2 - Block 1 - St 20 - Parcel 61G - PACI NO 90136197,MEW,Major / Site Down,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038081,5075986,1463,,CAP,"KHALDIYA GARDEN, BLK 3",AC,Aircon 2 Alarm,Aircon2,May,5/3/2026,5/3/2026,,close,YES,"AC Issue-Team visited site and found AC 1 Indoor blower and motor faulty, need to be replace, AC 2 outdoor wire short / repaired, ON/OFF swith replaced, alarm cleared. ",0,1,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038091,5076005,1141,,CAP,"Sharq, Blk-5, St-122, Vocational Training Institute",AC,Frequency / Load / Other,Phase L1 Failure,May,5/3/2026,5/4/2026,,close,NO," Access issue  -  Our team visited site but couldn't get access, as security is not allowing to enter the site and asking for access pass. Presently  Alarm self-cleared and stable. Please close TT",0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038083,5075993,952,,CAP,Surra block 3 -St 6 ,AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038105 ,5076226,952,,CAP,Surra block 3 -St 6 ,AC,High Temp 40C,High Temperature 40C,May,5/4/2026,5/4/2026,,close,YES,"AC issue - AC 1 outdoor compressor heat up made it cool and outdoor 4ufd replaced and gas charged 1 KG, AC 2 outdoor Gas charged 1 KG leak not found . Now alarm clear ",0,1,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038117,5076384,1660,,CAP,"Yarmoukh, Blk 2",MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038184,5076607,1443,,CAP,"Mubarakiya Camps, Blk-1, Saad Al-Abdullah Academy for Security Sciences",AC,High Temp 40C,High Temperature 40C,May,5/4/2026,5/4/2026,,close,YES,"Ac Issue - Our team visited site and found AC2 Compressor heat up and made it cool ,Gas charged 1.5kg R22. AC3 condenser fan blade broken replaced, compressor heat up and made it cool and charging pin leak repaired Gas charged 1.5kg R22. Now alarm cleared.",0,1,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038206,5076687,1260,,CAP,"Mansouriya - Block 1 - St 13 - Parcel 900010 - PACI NO 90017542, Co-op Branch-1",MEW,Major / Site Down,:Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038231,5076806,1149,,CAP,Mirqab - Block 3 - Omar Ibn Al-Khattab St - Parcel 14 - PACI NO 93289682,MEW,Major / Site Down,Rectifier Major Radio,May,5/4/2026,5/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006030558,4976480,1838,S3,FAR,"Omariya Co-op Branch-2, Block-2, St-4, Parcel-900001, PACI No. 90595318",Fuel/FFS,,Gas Discharge,Jan,1/1/2026,1/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,3,1/1/2026,2026,1,1,Thursday
NOCINC0006030562,4976556,110,S4,FAR,"Jeleeb Al-Shuyoukh, Block-1,St-108, House-19, Parcel-2107, PACI No. 90714153",MEW,Major / Site Down,Rectifier Major,Jan,1/1/2026,1/1/2026,yes,close,NO,"MEW Power Failure/MDG permission issue - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Again our team visited and found still MEW power failure and MEW team is working there, MDG team reached at site with MDG but security is not allowing to connect MDG, ",1,0,Standard,0,1,4,1/1/2026,2026,1,1,Thursday
NOCINC0006030564,4976595,1882,S3,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",Fuel/FFS,,Fire Alarm Failure,Jan,1/1/2026,1/1/2026,yes,close,NO,FFS system reset-Team visited site and FFS system reset. Alarm cleared. ,1,0,Standard,0,1,3,1/1/2026,2026,1,1,Thursday
NOCINC0006030577,4976641,1882,S3,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",Fuel/FFS,,:Fire Alarm Failure Repeting,Jan,1/1/2026,1/1/2026,yes,close,NO,Our team visited at site and found FFS system Hanged / reset . Now alarm clear ,1,0,Standard,0,1,3,1/1/2026,2026,1,1,Thursday
NOCINC0006030598,4976970,1974,S3,FAR,"Abdullah Al Mubarak Co-op Branch-7, Block-7, St-701, Parcel-900021, PACI No. 93321443",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/2/2026,1/2/2026,yes,close,NO,MEW Power Failure/MDG Connected - Team visited site and found MEW power failure there due to MEW cable faulty and MEW team working at site. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Alarm cleared.,1,0,Standard,0,1,3,1/2/2026,2026,1,2,Friday
NOCINC0006030616,4977213,1974,S3,FAR,"Abdullah Al Mubarak Co-op Branch-7, Block-7, St-701, Parcel-900021, PACI No. 93321443",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/2/2026,1/2/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,3,1/2/2026,2026,1,2,Friday
NOCINC0006030625,4977319,5852,S4,FAR,"West Abdullah Mubarak, Block 6, Co-operative ",MEW,Major / Site Down,AC Failure,Jan,1/3/2026,1/3/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030634,4977435,4053,S3,FAR,"Khaitan, Block-6, St-59, Building-17, Parcel-1406, PACI No. 93968175",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,yes,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty MEW power restored. alarm cleared. ",1,0,Standard,0,1,3,1/3/2026,2026,1,3,Saturday
NOCINC0006030655 ,4977576,110,,FAR,"Jeleeb Al-Shuyoukh, Block-1,St-108, House-19, Parcel-2107, PACI No. 90714153",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,1,,1/3/2026,2026,1,3,Saturday
NOCINC0006030660 ,4977657,5854,S4,FAR,"West Abdullah Mubarak, Block 3, Main Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/3/2026,1/3/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,1,4,1/3/2026,2026,1,3,Saturday
NOCINC0006030662,4977678,4053,S3,FAR,"Khaitan, Block-6, St-59, Building-17, Parcel-1406, PACI No. 93968175",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,3,1/4/2026,2026,1,4,Sunday
NOCINC0006030671,4977809,5994,S4,FAR,"West Abdullah Al-Mubarak, Block-4, St-425, Parcel-260, House-260, PACI No. 95470637",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030675 ,4977880,1858,S3,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-142, Parcel-2323, PACI No. 90702486",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/4/2026,1/4/2026,,close,NO,"MEW Power Failure - Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site, Also AC 1 PCB hanged / reset. Now alarm cleared.",0,0,Standard,0,1,3,1/4/2026,2026,1,4,Sunday
NOCINC0006030706,4978024,4497,S4,FAR,"West Abdullah Al-Mubarak, Block-7, St-707, Parcel 25, PACI No. 95434441",AC,Aircon 1 Alarm,Aircon1,Jan,1/4/2026,1/5/2026,yes,close,NO,"Access Issue-There is an access issue at site, As site is located inside local residency, our team got access in morning and aC 1 breaker reset. Alarm cleared. ",1,0,Standard,0,1,4,1/4/2026,2026,1,4,Sunday
NOCINC0006030713,4978146,175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",MEW,Major / Site Down,Aircon3 / Major,Jan,1/5/2026,1/5/2026,,close,NO,"MEW Power failure/Parking Issue - Our team attended site and reported MEW power failure there, Our MDG team reached at site with MDG but unable to connect MDG due to No parking space to park MDG, also team couldn't find harries, Presently team got parking space and connected MDG at site. alarm clera",0,0,Standard,0,1,,1/5/2026,2026,1,5,Monday
NOCINC0006030717,4978137,5853,S4,FAR,"West Abdullah Mubarak, Block 6, Co-operative ",AC,Aircon 2 Alarm,Aircon2,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030719 ,4978154,1814,S2,FAR,"Ardiya Co-op Branch-10, Block-10, St-2, Parcel-900007, PACI No. 90755035",Fuel/FFS,,Fire Alarm Failure,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030720 ,4978194,1727,S2,FAR,"Farwaniya, Block-5, Ghazali Rd, Entrance from St-105, Parcel-5875I, PACI No. 92014732",Fuel/FFS,,Fire Alarm Failure,Jan,1/5/2026,1/5/2026,yes,close,NO,"Smoke dectector clearned-Team attended site and found smoke detector was activated/cleaned, Also gas released, FFS system reset. Alarm cleared. ",1,0,Standard,0,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030743,4978355,4875,S4,FAR,"West Abdullah Mubarak, Block 7, Co-operative ",AC,Aircon 2 Alarm,Aircon2,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/5/2026,2026,1,5,Monday
NOCINC0006030750 ,4978340,175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",MEW,Major / Site Down,Rectifier Major,Jan,1/5/2026,1/5/2026,,close,NO,MEW power restored/MDG disconnected- Our team visited site and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,1,,1/5/2026,2026,1,5,Monday
NOCINC0006030750 ,4978340,175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",MEW,Major / Site Down,Major,Jan,1/5/2026,1/5/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/5/2026,2026,1,5,Monday
NOCINC0006030772,4978566,1358,S3,FAR,"Farwaniya, Block-1, St-74, Parcel-5109, PACI No. 92510277",AC,Aircon 1 Alarm,Aircon1,Jan,1/5/2026,1/5/2026,yes,close,NO,"AC issue  - Our team visited at site and found AC 1 ice formed team turned off AC, will send team to turn it on . Now alarm clear ",1,0,Standard,0,1,3,1/5/2026,2026,1,5,Monday
NOCINC0006030777,4978695,1814,S2,FAR,"Ardiya Co-op Branch-10, Block-10, St-2, Parcel-900007, PACI No. 90755035",Fuel/FFS,,Fire Alarm Failure,Jan,1/5/2026,1/5/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,2,1/5/2026,2026,1,5,Monday
NOCINC0006030781,4978766,4497,S4,FAR,"West Abdullah Al-Mubarak, Block-7, St-707, Parcel 25, PACI No. 95434441",AC,Aircon 1 Alarm,Aircon1,Jan,1/6/2026,1/6/2026,yes,close,NO,"Access issue - our team attended site and reported site is located in private residence, in night time no access. Presantly all alarm is clear.",1,0,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030787,4978740,4497,S4,FAR,"West Abdullah Al-Mubarak, Block-7, St-707, Parcel 25, PACI No. 95434441",AC,Aircon 1 Alarm,Aircon1,Jan,1/6/2026,1/6/2026,,close,YES,Access issue/AC Issue - our team atended site but did not get access as the site is located in private residence and in night time no access to the site. Our team got access in morning and found AC 1 outdoor wire short/repaired. Alarm cleared. ,0,1,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030794,4978805,5853,S4,FAR,"West Abdullah Mubarak, Block 6, Co-operative ",AC,Aircon 2 Alarm,Aircon2,Jan,1/6/2026,1/6/2026,,close,YES,AC Issue-AC 2 capacitor faulty/replaced. Alarm cleared.,0,1,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030797 ,4978863,4662,S4,FAR,"West Abdullah Al-Mubarak, Block-3, St-314, Parcel-125, House-125, PACI No. 95467358",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/6/2026,1/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030838,4979112,1832,S4,FAR,"Sabah Al Nasser, Block-6, St-602, Farwaniya Hospital, PACI No. 90771537",AC,High Temp 32C,High Temperature 32C,Jan,1/6/2026,1/6/2026,,close,YES,"AC issue  - Our team visited at site and found AC 1 compressor ground  faulty and indoor unit PCB set faulty need to replace, AC 2 and AC 3 working Fine . Now alarm clear ",0,1,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030840,4979150,5813,S4,FAR,Farwaniya - Block 4 - St 114 - Parcel 2611 - Building - Ground Floor - PACI Unit NO 16519296,MEW,Major / Site Down,Site Down,Jan,1/6/2026,1/6/2026,,close,NO,"Breaker issue - our team attended site ands reported DCDU breaker trip, reset. Now alarm is clear.",0,0,Standard,0,1,4,1/6/2026,2026,1,6,Tuesday
NOCINC0006030844,4979198,1837,S2,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,High Temperature 32C,Jan,1/7/2026,1/7/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,2,1/7/2026,2026,1,7,Wednesday
NOCINC0006030856 ,4978633,175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/7/2026,1/7/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2 hour. Presenlty MEW power restored. alarm cleared.",0,0,Standard,0,1,,1/7/2026,2026,1,7,Wednesday
NOCINC0006030865 ,4979002,185,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-141, Parcel-742I, PACI No. 93454887",MEW,Major / Site Down,Rectifier Major Radio_,Jan,1/7/2026,1/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/7/2026,2026,1,7,Wednesday
NOCINC0006030894 ,4979457,5882,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - Khaled Egab Al-Ashhab St - Parcel 1782 - Building 2 - PACI NO 90700667,MEW,Major / Site Down,Rectifier Major Radio_,Jan,1/8/2026,1/8/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030897,4979809,380,,FAR,"Khaitan, Block-10, Naser Abdullah Aljabri St, Nearby the 5th Ring Road",DG,Major / Site Down,Rectifier Major Radio,Jan,1/8/2026,1/8/2026,,close,YES,Planed Activity-Our team attended site and Repaired radiator. Alarm cleared. ,0,1,Standard,0,1,,1/8/2026,2026,1,8,Thursday
NOCINC0006030898,No TT,1693,S2,FAR,"Farwaniya MEW, Block-4, St-39, Parcel-900011, PACI No. 90575202",AC,Frequency / Load / Other,AC units not working,Jan,1/8/2026,1/8/2026,,close,NO,       Duplicate tt    4979471,0,0,Standard,0,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030903,NO TT,1849,S4,FAR,"Abdullah Al Mubarak Co-op Branch-5, Block-5, St-528, Parcel-900023, PACI No. 93072774",AC,Frequency / Load / Other,AC units not working,Jan,1/8/2026,1/8/2026,,close,YES,"Ac 1 fan blade broken need to replace, AC 2 and AC3 working fine . Now alarm clear ",0,1,Standard,0,1,4,1/8/2026,2026,1,8,Thursday
NOCINC0006030907 ,4979471,1693,S2,FAR,"Farwaniya MEW, Block-4, St-39, Parcel-900011, PACI No. 90575202",AC,Aircon 1 Alarm,Aircon1,Jan,1/8/2026,1/8/2026,,close,YES,"Ac issue  - Our team visited at site and found AC 1 contractor and outdoor condenser motor and fan blade faulty need to replace, Ac 2 Outdoor condenser fan blade faulty / Replaced, AC 3 working fine, now alarm clear ",0,1,Standard,0,1,2,1/8/2026,2026,1,8,Thursday
NOCINC0006030913,4980041,1358,S3,FAR,"Farwaniya, Block-1, St-74, Parcel-5109, PACI No. 92510277",AC,High Temp 32C,High Temperature 32C,Jan,1/9/2026,1/9/2026,yes,close,YES,"Access issue/AC Issue - our team attended site but did not get access as the rooftop door is closed and haris is not responding. Same informed to CL Mr. Abdullah. Our team visited in morning and got access, Team found AC 1 breaker tripped due to outdoor contactor faulty, replaced and reset the break",1,1,Standard,0,1,3,1/9/2026,2026,1,9,Friday
NOCINC0006030925 ,4980159,1931,S2,FAR,"Ardiya Stores, Block-2, Combined Group Contracting Company, Parcel-284, PACI No. 93029354",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/9/2026,1/9/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030930 ,4980229,1837,S2,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,High Temperature 32C,Jan,1/9/2026,1/9/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030930,4980229,1837,S2,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,High Temperature 32C,Jan,1/9/2026,1/9/2026,yes,close,YES,"AC issue - Our team visited at site and found AC 1 breaker tripped / Reset, AC 2 outdoor condenser fan blade faulty / replaced. Now alarm clear ",1,1,Standard,0,1,2,1/9/2026,2026,1,9,Friday
NOCINC0006030949,4980528,1837,S2,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,High Temperature 32C,Jan,1/10/2026,1/10/2026,,close,NO,AC Issue-Team visited and found AC 1 breaker tripped/reset. Alarm cleared. ,0,0,Standard,0,1,2,1/10/2026,2026,1,10,Saturday
NOCINC0006030954 ,4980605,1710,S4,FAR,"Khaitan, Block-7, St-59, Parcel-4509, PACI No. 92776438",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/10/2026,1/10/2026,,close,NO,"MEW maintenance/MDG Permission issue - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. MDG team reached at site with MDG but unable to connect MDG due to no parking space to park MDG, P",0,0,Standard,0,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030958,4979487,4827,S4,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-16, Parcel-2490, PACI No. 92797431",AC,High Temp 32C,High Temperature 32C_,Jan,1/10/2026,1/10/2026,,close,NO,AC Issue-Team visited site and Alarm reconfigured. Alarm cleared. ,0,0,Standard,0,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030977 ,4980690,1685,S4,FAR,"Khaitan Co-op Branch-4, Block-3, St-92, Parcel-900010, PACI No. 90551016",Standby DG,Major / Site Down,Major,Jan,1/10/2026,1/10/2026,yes,close,YES,Power source changed / Our team visited at site and reconnected site from MEW and Disconnected DG . Now alarm clear ,1,1,Standard,0,1,4,1/10/2026,2026,1,10,Saturday
NOCINC0006030983 ,4980845,175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",AC,Aircon 3 Alarm,Aircon3,Jan,1/10/2026,1/10/2026,,close,YES,"AC issue - our team attended site and found Ac3 indoor ice formed, removed. outdoor relay faulty faulty, replaced with contactor. Now site is clear.",0,1,Standard,0,1,,1/10/2026,2026,1,10,Saturday
NOCINC0006031018 ,4981168,16,,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-200, Parcel-2460, PACI No. 93098798",MEW,Major / Site Down,RECTIFIER MAJOR,Jan,1/11/2026,1/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031027,no tt,1934,S2,FAR,"Abdullah Al Mubarak, Near Oula Petrol Station, Block-8, St-12, PACI No. 92598774",Standby DG,Other,1934 Fuel theft,Jan,1/11/2026,1/11/2026,yes,close,NO,"Fuel theft alarm is False Alarm - Our team visited site and found there is no fuel theft and fuel level is as per our schedule, fuel theft alarm is false alarm, same informed CL Mr. Abdullah ",1,0,Standard,0,1,2,1/11/2026,2026,1,11,Sunday
NOCINC0006031032,4980967,185,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-141, Parcel-742I, PACI No. 93454887",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/11/2026,1/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/11/2026,2026,1,11,Sunday
NOCINC0006031051,4981553,187,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-135, Parcel-1205, PACI No. 90702988",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/12/2026,2026,1,12,Monday
NOCINC0006031075,4981649,4653,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-577, Parcel-829, House-829, PACI No. 95458988",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/12/2026,1/12/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/12/2026,2026,1,12,Monday
NOCINC0006031135 ,4982228,4876,S4,FAR,"WEST ABDULLAH MUBARAK, BLOCK-3, ST-366",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,"MEW maintenance/Local Residency - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. We can't connect MDG as site is located inside local residency. Presenlty MEW power restored. alarm cle",1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031138,4982248,5739,S4,FAR,"West Abdullah Al-Mubarak - Block 3 - St 359 - Parcel 900110 - PACI NO 96192886 - Unit PACI NO21621842,COOP",MEW,Major / Site Down,AC Failure,Jan,1/13/2026,1/13/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031171 ,4982554,5914,S4,FAR,"SOUTH ABDULLAH MUBARAK, BLOCK-5, ST-519",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/13/2026,1/13/2026,yes,close,NO,Our team visited at site and found smart breaker tripped due to high load team adjusted load . Now alarm clear ,1,0,Standard,0,1,4,1/13/2026,2026,1,13,Tuesday
NOCINC0006031172,4982561,171,,FAR,"Khaitan, Block-9, St-30-Building-16, Parcel-2854, PACI No. 93489414",AC,High Temp 32C,High Temperature 32C,Jan,1/13/2026,1/13/2026,,close,YES,AC issue  - Our team visited at site and found outdoor motor faulty need to replace . Now alarm clear ,0,1,Standard,0,1,,1/13/2026,2026,1,13,Tuesday
NOCINC0006031187 ,4982702,1882,S3,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",AC,Frequency / Load / Other,Phase L2 Failure,Jan,1/14/2026,1/14/2026,,close,NO,"Phase missing-Team visited site and found one phase missing from Cooperative Sub DB, informed cooperative electrician. Now coop electrician came and restored the phase. Alarm cleared. ",0,0,Standard,0,1,3,1/14/2026,2026,1,14,Wednesday
NOCINC0006031192 ,4982759,308,,FAR,"Khaitan, Block-1, St-140, Near the junction of Road 50 & 6th Ring Road",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO,"Al bahar DG/No fuel-Al bahar team visited site and reported no fuel, presently our team filled fuel by tanker and started the Al bahar DG. Alarm cleared.  ",0,0,Standard,0,1,,1/14/2026,2026,1,14,Wednesday
NOCINC0006031230,4983047,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,Jan,1/14/2026,1/14/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,1,,1/14/2026,2026,1,14,Wednesday
NOCINC0006031236 ,4982819,107,,FAR,"West Abdullah Al-Mubarak, Block-2, St-203, Parcel 32, PACI No. 95436068",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/15/2026,1/15/2026,,close,NO,MEW Power Failure -Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/15/2026,2026,1,15,Thursday
NOCINC0006031261,4983482,4653,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-577, Parcel-829, House-829, PACI No. 95458988",AC,Aircon 1 Alarm,Aircon1,Jan,1/15/2026,1/15/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,1,4,1/15/2026,2026,1,15,Thursday
NOCINC0006031265,4983555,839,,FAR,Abdullah El Mubarak BLK 1,Standby DG,Other,Gas discharge/FAF,Jan,1/16/2026,1/16/2026,,close,NO,"Al bahar DG issue rectified but FFS alarm active/access issue-Its rental DG from Al bahar, their team attended site and rectified their DG issue but Gas discharge/FAF active,our team is visited site but unable to open the shelter door due to security system is offline. Presently our team got access ",0,0,Standard,0,1,,1/16/2026,2026,1,16,Friday
NOCINC0006031282 ,4983642,4875,S4,FAR,"West Abdullah Mubarak, Block 7, Co-operative ",AC,Aircon 2 Alarm,Aircon2 Repeating,Jan,1/16/2026,1/16/2026,,close,YES,AC Issue-Team visited site and found AC2 capacitor faulty/replaced. Alarm cleared.,0,1,Standard,0,1,4,1/16/2026,2026,1,16,Friday
NOCINC0006031315 ,4983903,1975,S3,FAR,"Ashbeliah Co-op Branch-1, Block-1, St-132, PACI No. 93031024",AC,High Temp 32C,High Temperature 32C,Jan,1/16/2026,1/17/2026,,close,NO,"Ac issue - our team attended site and reported AC3 wiring short , reported. Now site is clear.",0,0,Standard,0,1,3,1/16/2026,2026,1,16,Friday
NOCINC0006031321,4983890,1975,S3,FAR,"Ashbeliah Co-op Branch-1, Block-1, St-132, PACI No. 93031024",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/17/2026,1/17/2026,yes,close,NO,Rectifier issue - our team attended site and rectifier controller reset. Now alarm is clear.,1,0,Standard,0,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031321,4983890,1975,S3,FAR,"Ashbeliah Co-op Branch-1, Block-1, St-132, PACI No. 93031024",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/17/2026,1/17/2026,yes,close,NO,Rectifier issue - our team attended site and rectifier controller reset. Now alarm is clear.,1,0,Standard,0,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031323 ,4984049,182,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-129, Parcel-2271, PACI No. 93297818",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Jan,1/17/2026,1/17/2026,,close,NO,"MEW power failure/MDG Permission issue-Our team visited and found MEW power failure there. Our MDG team reached with MDG MDG but harries is not allowing to connect MDG, our MDG team is waiting at site, same informed CL Mr. Abdullah. Now CL Mr. Abdullah got permission to connect MDG, Again our team v",0,0,Standard,0,1,,1/17/2026,2026,1,17,Saturday
NOCINC0006031335 ,4984028,1758,S2,FAR,"Khaitan, Block-4, St-96, Ministry Of Interior - International Treatment Department, Parcel-900020, PACI No. 90554321",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,"MEW Maintenance/Access Issue-Team visited the site with MDG but couldn't get access to site due to building is closed, As well team found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2-3 hour approx. Same informed CL Mr. A",0,0,Standard,0,1,2,1/17/2026,2026,1,17,Saturday
NOCINC0006031336,4984087,1581,S4,FAR,"Khaitan, Block-4, St-101, Parcel-430, PACI No. 92939479",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,"MEW Maintenance/Parking Issue-Team visited the site with MDG but team unable to connect MDG due to no parking space to park MDG, As well team found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 2-3 hour approx. Same informe",0,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031337,4984088,4871,S4,FAR,"West Abdullah Mubarak, Block 5, Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/17/2026,1/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031345 ,4984150,1758,S2,FAR,"Khaitan, Block-4, St-96, Ministry Of Interior - International Treatment Department, Parcel-900020, PACI No. 90554321",AC,Frequency / Load / Other,Overdischarge,Jan,1/17/2026,1/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,2,1/17/2026,2026,1,17,Saturday
NOCINC0006031346 ,4984108,1975,S3,FAR,"Ashbeliah Co-op Branch-1, Block-1, St-132, PACI No. 93031024",AC,High Temp 32C,HT 32 / Rectifier Major Radio Repeating,Jan,1/17/2026,1/17/2026,,close,NO,AC Issue-AC 3 compressor heat up/made it cooled . Now alarm clear ,0,0,Standard,0,1,3,1/17/2026,2026,1,17,Saturday
NOCINC0006031362,4984260,4653,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-577, Parcel-829, House-829, PACI No. 95458988",AC,Aircon 1 Alarm,Aircon1,Jan,1/17/2026,1/17/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031362 ,4984260,4653,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-577, Parcel-829, House-829, PACI No. 95458988",AC,Aircon 1 Alarm,Aircon1,Jan,1/17/2026,1/17/2026,,close,NO,AC issue - Our team visited at site and found AC 1 indoor PCB Hanged/ Reset . Now alarm clear ,0,0,Standard,0,1,4,1/17/2026,2026,1,17,Saturday
NOCINC0006031375,4984373,1975,S3,FAR,"Ashbeliah Co-op Branch-1, Block-1, St-132, PACI No. 93031024",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,NO,"Rectifier issue - our team attended site and reported Rectifier controller hanged, reset. Now site is clear",0,0,Standard,0,1,3,1/18/2026,2026,1,18,Sunday
NOCINC0006031385 ,NO TT,4664,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-559, Parcel-623, PACI No. 95466152",MEW,Major / Site Down,Rectifier Major,Jan,1/18/2026,1/18/2026,,close,NO,"MEW Power Failure - Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,1,4,1/18/2026,2026,1,18,Sunday
NOCINC0006031390,4984442,1975,S3,FAR,"Ashbeliah Co-op Branch-1, Block-1, St-132, PACI No. 93031024",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/18/2026,1/18/2026,,close,YES,"AC Issue-Team visited and found HT32/40 thermostate installed, AC 2 discharged pipe leak/repaired, Gas charged 4KG, AC 3 Gas charged 2KG. Alarm cleared. ",0,1,Standard,0,1,3,1/18/2026,2026,1,18,Sunday
NOCINC0006031449,4985103,1870,S4,FAR,"Ardiya Government, Block-3, Jaber Al-Ahmad International Stadium Car Park, South area of the Stadium, Parcel-900013, PACI No. 93807304",Other,,AC Failure,Jan,1/19/2026,1/19/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031456,4985218,182,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-129, Parcel-2271, PACI No. 93297818",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/19/2026,1/19/2026,,close,NO,"MDG turned off by harries-Team visited site and found harries turned off the MDG, Presently our team started MDG. Alarm cleared. ",0,0,Standard,0,1,,1/19/2026,2026,1,19,Monday
NOCINC0006031471,4985352,182,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-129, Parcel-2271, PACI No. 93297818",Standby DG,Major / Site Down,Major,Jan,1/19/2026,1/19/2026,,close,NO," Our  team visited at site and found mew team turned off  MDG of all oprater's  for work in the electrical room, now they completed and power restored, our team reconnected site from MEW power and Disconnected MDG from site",0,0,Standard,0,1,,1/19/2026,2026,1,19,Monday
NOCINC0006031488,4985492,1878,S4,FAR,"Abdullah Al Mubarak, South Block-4, Humoud Saadoun Al Tashah St",Fuel/FFS,,Fire Alarm,Jan,1/19/2026,1/19/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/19/2026,2026,1,19,Monday
NOCINC0006031498 ,4985693,5852,S4,FAR,"West Abdullah Mubarak, Block 6, Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,1,4,1/20/2026,2026,1,20,Tuesday
NOCINC0006031502 ,4985704,5807,S4,FAR,"KHAITAN, BLOCK-2",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/20/2026,2026,1,20,Tuesday
NOCINC0006031503,4985711,824,,FAR,"Khaitan, Block-2, Zaid Al Kail St",DG,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,YES,DG Issue-Our team visited site and found DG stopped due to harness faulty/repaired and started the DG. Alarm cleared. ,0,1,Standard,0,1,,1/20/2026,2026,1,20,Tuesday
NOCINC0006031511,4985739,1876,S3,FAR,"Jeleeb Al-Shuyoukh, Block-3, Ghareeb Commercial Centre, St-160, Parcel-4286, PACI No. 90708335",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/20/2026,1/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,3,1/20/2026,2026,1,20,Tuesday
NOCINC0006031547 ,4986097,194,,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-7, Parcel-1546, PACI No. 93286828",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/21/2026,1/21/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/21/2026,2026,1,21,Wednesday
NOCINC0006031561 ,4986184,1931,S2,FAR,"Ardiya Stores, Block-2, Combined Group Contracting Company, Parcel-284, PACI No. 93029354",AC,Frequency / Load / Other,Ambient Low Humidity,Jan,1/21/2026,1/22/2026,yes,close,NO,"Access Issue/AC Issue-Our team visited at site but couldn't get access as site is located in (Ardiya Stores, Block-2, Combined Group Contracting Company)  security is not allowing to enter site, asking to come during working hours, Our team visited in morning and got access and low humidity temperat",1,0,Standard,0,1,2,1/21/2026,2026,1,21,Wednesday
NOCINC0006031581,4986566,1721,S2,FAR,"Kuwait International Airport (MEW), Outside Car Parking Building, PACI No. 90734365",AC,Aircon 1 Alarm,Aircon1,Jan,1/22/2026,1/22/2026,,close,NO,AC Issue-Team visited and found AC 1 breaker tripped/reset. Alarm cleared. ,0,0,Standard,0,1,2,1/22/2026,2026,1,22,Thursday
NOCINC0006031595,4986593,1861,S3,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-13, Parcel-23108, PACI No. 93538052",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,YES,"MEW Metwe replacement work-Our team visited site and found MEW Meter replacement work is going on, As received information they will complete the work in 1 hour approx. Presently power restored. Alarm cleared. ",0,1,Standard,0,1,3,1/22/2026,2026,1,22,Thursday
NOCINC0006031604,4986700,1705,S2,FAR,"Farwaniya, Block-1, St-88, Parcel-68110, PACI No. 92629323",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Jan,1/22/2026,1/22/2026,,close,YES,Rectifier controller replaced-Team visited site and rectifier controller replaced. Alarm cleard. ,0,1,Standard,0,1,2,1/22/2026,2026,1,22,Thursday
NOCINC0006031608,4986714,1139,,FAR,"Khaitan, Block-6, St-37, Building-76, Parcel-604, PACI No. 93113062",MEW,Major / Site Down,Major,Jan,1/22/2026,1/22/2026,,close,YES,rectifier  controller   - Our team visited at site and rectifier controller faulty/ replaced . Now alarm clear ,0,1,Standard,0,1,,1/22/2026,2026,1,22,Thursday
NOCINC0006031611,4986720,184,,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-5, Parcel-1766, PACI No. 93973812",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/22/2026,1/22/2026,,close,YES,rectifier  controller   - Our team visited at site and rectifier controller faulty/ replaced . Now alarm clear ,0,1,Standard,0,1,,1/22/2026,2026,1,22,Thursday
NOCINC0006031614 ,4986744,1853,S2,FAR,"Ashbeliah Co-op Branch-8, Block-4, St-441, Parcel-900031, PACI No. 93266915",AC,Frequency / Load / Other,Ambient Low Humidity,Jan,1/22/2026,1/22/2026,yes,close,NO,rectifier controller - Our team visited at site and found rectifier controller reset . Now alarm clear ,1,0,Standard,0,1,2,1/22/2026,2026,1,22,Thursday
NOCINC0006031629,4987022,965,,FAR,MOD Airforce Airport area ,Rectifier,Minor / Low DC / Fuse,Minor,Jan,1/23/2026,1/23/2026,,close,NO,Module hanged-Team visited and found Rectifier one module hanged/reset. Alarm cleared. ,0,0,Standard,0,1,,1/23/2026,2026,1,23,Friday
NOCINC0006031634 ,4987114,569,,FAR,"Farwaniya, Block-1, St-200, Al-Tijari Jeri Centre, Parcel-150I, PACI No. 90569603",AC,Aircon 2 Alarm,Aircon2,Jan,1/23/2026,1/23/2026,,close,YES,"AC issue  -  AC 1 indoor motor faulty /replaced , AC 2 compressor faulty need to replace . Now alarm clear ",0,1,Standard,0,1,,1/23/2026,2026,1,23,Friday
NOCINC0006031638,4987156,1897,S4,FAR,"Sabah Al Nasser, Block-6, St-602, Farwaniya Hospital, Ambulance Service Building, PACI No. 90771537",AC,Aircon 2 Alarm,Aircon2,Jan,1/23/2026,1/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,1,4,1/23/2026,2026,1,23,Friday
NOCINC0006031643 ,4987178,1859,S3,FAR,"Abdullah Al Mubarak MEW WJLB-W, Block-7, St-701, Parcel-900007, PACI No. 92666677",AC,High Temp 32C,High Temperature 32C,Jan,1/23/2026,1/23/2026,,close,YES,"Ac issue - our team attended site and reported Ac 1 indoor ice formed , removed. Ac 3 outdoor comressor faulty fan blade broken, need to replace. Presantly site is clear.",0,1,Standard,0,1,3,1/23/2026,2026,1,23,Friday
NOCINC0006031663,4987559,1697,S4,FAR,"Khaitan, Block-8, Airport Rd (55), Parcel-7028, PACI No. 92429102",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/24/2026,2026,1,24,Saturday
