Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006031666,4987564,312,,FAR,"Shadadiya, Opposite University Campus, St-12, PACI No. 92599689",DG,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,YES,DG issue  - our team visited at site and found DG stopped due to radiator faulty/ Temporary repaired and started dg . Now alarm clear ,0,1,Standard,0,1,,1/24/2026,2026,1,24,Saturday
NOCINC0006031681,4987705,312,,FAR,"Shadadiya, Opposite University Campus, St-12, PACI No. 92599689",DG,Major / Site Down,Rectifier Major Radio,Jan,1/24/2026,1/24/2026,,close,YES,"DG issue - our team attended site and for planned activity,radiator replaced and added 8 liter coolant. Now site is clear.",0,1,Standard,0,1,,1/24/2026,2026,1,24,Saturday
NOCINC0006031692,4987766,1830,S2,FAR,"Sabah Al Nasser Co-op Branch-3, Block-1, St-103, Parcel-900016, PACI No. 91655116",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,"Due to rain Breaker tripped/MDG team also Mobilized - our team attended site and reported Due to rain Zain breaker tripped, reset. Also we mobilized our MDG team at site . Now alarm is clear.",1,0,Standard,0,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031703,4987874,1830,S2,FAR,"Sabah Al Nasser Co-op Branch-3, Block-1, St-103, Parcel-900016, PACI No. 91655116",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,,close,NO,"Due to rain cooperative main breaker tripped-Our team visited site and found cooperative main brreaker tripped due to rain, team reset it. Alarm cleared",0,0,Standard,0,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031720 ,4988002,1987,S2,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure due to rain- Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Our MDG team reached with MDG and found MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031725 ,4988014,4848,S4,FAR,"Farwaniya, Block-2, St-79, Parcel-6667, PACI No. 90571199",AC,Frequency / Load / Other,Lithium Battery Protection,Jan,1/25/2026,1/25/2026,yes,close,NO,Our team visited at site and rectifier controller reset . Now alarm clear ,1,0,Standard,0,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031726,4987975,1830,S2,FAR,"Sabah Al Nasser Co-op Branch-3, Block-1, St-103, Parcel-900016, PACI No. 91655116",MEW,Major / Site Down,Rectifier Major Radio_,Jan,1/25/2026,1/25/2026,yes,close,NO,"Cooperative main breaker issue due to rain/MDG connected-Team visited site and found cooperative main breker having issue due to Rain, Presently we mobilized and connected MDG at site. Alarm cleared. ",1,0,Standard,0,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031734,4988050,1661,S3,FAR,"Khaitan, Block-5, St-38, Khaitan Park, Parcel-900008, PACI No. 90538364",AC,Aircon 1 Alarm,Aircon1,Jan,1/25/2026,1/25/2026,yes,close,NO,AC issue due to rain -  Our team visited at site and found AC 1 Breaker tripped due to rain/ Reset . Now alarm clear ,1,0,Standard,0,1,3,1/25/2026,2026,1,25,Sunday
NOCINC0006031747,4988206,1866,S4,FAR,"Jeleeb Al-Shuyoukh, Block-1, Gold Market, AbdelRahman Complex, Abdullah Mutlaq Al Musailim St (100), Parcel-507I, PACI No. 90726824",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,NO,"MEW power failure  -  Our team visited at site and found MEW power failure was there, power restored and team found rectifier controller hanged reset . Now alarm clear ",1,0,Standard,0,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031750,4988215,1987,S2,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",MEW,Major / Site Down,Major,Jan,1/25/2026,1/25/2026,yes,close,NO,MEW Power Failure due to rain - MEW power failure in the area due to rain. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,2,1/25/2026,2026,1,25,Sunday
NOCINC0006031755,4988227,4873,S4,FAR,West Abdullah Al-Mubarak - Block 6 - St 618 ,MEW,Major / Site Down,Rectifier Major Radio,Jan,1/25/2026,1/25/2026,yes,close,YES,rectifier controller replace/  Our team visited at site for rectifier controller replace. Now alarm clear ,1,1,Standard,0,1,4,1/25/2026,2026,1,25,Sunday
NOCINC0006031781,4988558,5944,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-548, Parcel-474, PACI No. 95433684",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,4,1/26/2026,2026,1,26,Monday
NOCINC0006031784,4988610,1854,S2,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-56, Parcel-10140, PACI No. 93282413",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,yes,close,YES,"Building MEW Meter replacement-Our team visited site and found Building MEW meter replacement work is going on inside electrical room, As received information from them, they will complete the work in 1 hour approx, Same informed CL Mr. Abdullah. Presently power restored. Alarm cleared. ",1,1,Standard,0,1,2,1/26/2026,2026,1,26,Monday
NOCINC0006031787,4988561,1364,S3,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-58, Parcel-1053, PACI No. 93043025",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/26/2026,1/26/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,1,3,1/26/2026,2026,1,26,Monday
NOCINC0006031826,4988990,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,1,,1/27/2026,2026,1,27,Tuesday
NOCINC0006031826,4988990,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,Jan,1/27/2026,1/27/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,1,,1/27/2026,2026,1,27,Tuesday
NOCINC0006031843,4989142,1869,S2,FAR,"Omariya Co-op Branch-1, Block-1, St-4, Parcel-900006, PACI No. 90593005",MEW,Major / Site Down,:Rectifier Major Radio,Jan,1/27/2026,1/27/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG to site in between MEW power restored at site. Now alarm cleared,1,0,Standard,0,1,2,1/27/2026,2026,1,27,Tuesday
NOCINC0006031849,4989188,1866,S4,FAR,"Jeleeb Al-Shuyoukh, Block-1, Gold Market, AbdelRahman Complex, Abdullah Mutlaq Al Musailim St (100), Parcel-507I, PACI No. 90726824",MEW,Major / Site Down,Rectifier Major,Jan,1/27/2026,1/27/2026,yes,close,YES,Rectifier controller replaced-Team visited site replaced the rectifier controller (Power one). Alarm cleared. ,1,1,Standard,0,1,4,1/27/2026,2026,1,27,Tuesday
NOCINC0006031883,4989610,609,,FAR,South Abdullah Mubarak,AC,Frequency / Load / Other,BMU Missing,Jan,1/28/2026,1/28/2026,,close,NO," battery mising - Battery is not available there due to which BMU Missing alarm appearing, and we are unable to clear the alarm. Please divert tt",0,0,Standard,0,1,,1/28/2026,2026,1,28,Wednesday
NOCINC0006031901,4989669,5973,S4,FAR,"West Abdullah Al-Mubarak, Block-2, St-216, Parcel-256, PACI No. 95435655",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,4,1/28/2026,2026,1,28,Wednesday
NOCINC0006031909,4989755,184,,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-5, Parcel-1766, PACI No. 93973812",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/28/2026,2026,1,28,Wednesday
NOCINC0006031927,4989895,1882,S3,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",MEW,Major / Site Down,Major,Jan,1/28/2026,1/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,3,1/28/2026,2026,1,28,Wednesday
NOCINC0006031952,4990115,1941,S3,FAR,"Sabah Al Nasser Co-op Branch-4, Block-4, St-36, Parcel-900014, PACI No. 93020704",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,yes,close,NO,"Access Issue/MEW power failure due to Rain-Our team visited site but couldn't get access due to cooperative is closed, also team is unable to connect MDG due to cooperative is closed, same informed CL Mr. Abdullah, Presently MEW power restored. Alarm cleared. ",1,0,Standard,0,1,3,1/29/2026,2026,1,29,Thursday
NOCINC0006031967,4990519,4091,S2,FAR,"South Abdullah Al Mubarak, 7th Ring Road, Near Oula Petrol Station, Parcel-900001, PACI No. 93753035",Standby DG,Major / Site Down,Rectifier Major Radio,Jan,1/29/2026,1/29/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Our DG team on the way to check stand by DG. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,2,1/29/2026,2026,1,29,Thursday
NOCINC0006031993 ,4990852,1130,,FAR,"Farwaniya, Block-5, St-41, Parcel-575I, PACI No. 92940568",AC,High Temp 32C,High Temperature 32C,Jan,1/29/2026,1/29/2026,,close,YES,"AC issue  / AC 1 outdoor motor faulty /replaced, AC 2 ice formed Removed and  contactor faulty replaced. Now alarm clear ",0,1,Standard,0,1,,1/29/2026,2026,1,29,Thursday
NOCINC0006032033 ,4991719,185,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-141, Parcel-742I, PACI No. 93454887",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032063,4991996,574,,FAR,"Ardiya Co-op Branch, Block-3, St-57, Parcel-900009, PACI No. 90648766",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,,close,NO,"MEW power failure / MDG connected   -  Our team visited at site and found MEW power failure in the area, presently we mobilized and connected MDG at site, But FAF alarm still active Now team visited at site and found DB tripped/ Reset . Now alarm clear ",0,0,Standard,0,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032065 ,4991998,4041,S4,FAR,"Ardiya, Block-4, St-1, House-5, Parcel-194, PACI No. 90653434",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,,close,NO,"MEW power failure/ Local residency  -   Our team visited at site and found MEW power failure there and we can't connect MDG at site as site is located in local residency same informed CL Mr. Abdullah, Follow up is in progress, Presently MEW power restored . now alarm clear ",0,0,Standard,0,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032073,4992050,574,,FAR,"Ardiya Co-op Branch, Block-3, St-57, Parcel-900009, PACI No. 90648766",MEW,Major / Site Down,Major,Jan,1/31/2026,2/1/2026,,close,NO,"MEW Power restored/MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site only fire alarnm active. Our team reset fire alarm and cleared the site.",0,0,Standard,0,1,,1/31/2026,2026,1,31,Saturday
NOCINC0006032074,4992055,1950,S4,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",MEW,Major / Site Down,Rectifier Major Radio,Jan,1/31/2026,1/31/2026,yes,close,NO,"Co-op maintenance work - our team attended site and reported there is mentenance work is going on at site, finished and power restored. Now site is clear.",1,0,Standard,0,1,4,1/31/2026,2026,1,31,Saturday
NOCINC0006032087,4992216,4497,S4,FAR,"West Abdullah Al-Mubarak, Block-7, St-707, Parcel 25, PACI No. 95434441",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/1/2026,2/1/2026,yes,close,NO,"MEW power failure/MDG permission issue-Our team visited site and found MEW power failure in the area. Our Pro registered the complain to MEW. Also we can't connect MDG, as it is located inside local residency, Same informed CL Mr. Abdullah. Presently MEW power restored. alarm cleared. ",1,0,Standard,0,2,4,2/1/2026,2026,2,1,Sunday
NOCINC0006032093,4992284,506,,FAR,"Rehab - Block 2 - Parcel 900031 - PACI NO 95645564, COOP",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032096,4992291,5997,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - St 12 - Parcel 2325 - PACI NO 94127378,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/1/2026,2026,2,1,Sunday
NOCINC0006032107 ,4992424,1950,S4,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/1/2026,2/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/1/2026,2026,2,1,Sunday
NOCINC0006032115,4992461,583,,FAR,Khaitan - Block 4 - Ibn Tufail St - Parcel 44 - Building 4 - PACI NO 94398952,AC,High Temp 32C,High Temperature 32C,Feb,2/1/2026,2/1/2026,,close,YES,"AC issue - Our team visited at site and found AC 1 compressor high amp faulty need to replace, AC 2 compressor heat up made it cool . Now alarm clear ",0,1,Standard,0,2,,2/1/2026,2026,2,1,Sunday
NOCINC0006032122 ,4992756,574,,FAR,"Ardiya Co-op Branch, Block-3, St-57, Parcel-900009, PACI No. 90648766",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032126,4992883,4041,S4,FAR,"Ardiya, Block-4, St-1, House-5, Parcel-194, PACI No. 90653434",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/2/2026,2026,2,2,Monday
NOCINC0006032137,4993409,189,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3301, PACI No. 90727966",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Feb,2/2/2026,2/2/2026,,close,NO,Rectifier controller hanged-Our tam visited at site and found rectifier controller hanged /Reset . Now alarm clear ,0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032147 ,4993512,1858,S3,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-142, Parcel-2323, PACI No. 90702486",AC,High Temp 32C,High Temperature 32C,Feb,2/2/2026,2/2/2026,,close,YES,"AC issue  -   Ac 2 condenser fan blade broken, replaced,Ac 1 indoor motor bearing faulty need to be replaced and Ac 3 compressor faulty need to be replaced . Now alarm clear ",0,1,Standard,0,2,3,2/2/2026,2026,2,2,Monday
NOCINC0006032154 ,4992837,135,,FAR,"Farwaniya, Block-3, Habib Munawer St (250), Anees Centre Building, Parcel-4425, PACI No. 93322024",AC,Frequency / Load / Other,Rectifier Major Radio,Feb,2/2/2026,2/2/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/2/2026,2026,2,2,Monday
NOCINC0006032220,4994409,4053,S3,FAR,"Khaitan, Block-6, St-59, Building-17, Parcel-1406, PACI No. 93968175",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/3/2026,2/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,3,2/3/2026,2026,2,3,Tuesday
NOCINC0006032264,4994807,5974,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-587, Parcel-946, House-946, PACI No. 95479578",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032272 ,4994816,5859,S4,FAR,"SOUTH ABDULLAH MUBARAK, BLOCK-5, ST-505",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/4/2026,2026,2,4,Wednesday
NOCINC0006032284,4994871,1580,,FAR,"Ardiya Herafiya, Block-3, Parcel-50, PACI No. 93562052",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/4/2026,,close,NO,MEW Power Failure - Team visited and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between  MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/4/2026,2026,2,4,Wednesday
NOCINC0006032321,4995395,4053,S3,FAR,"Khaitan, Block-6, St-59, Building-17, Parcel-1406, PACI No. 93968175",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/4/2026,2/5/2026,yes,close,YES,"building MEW cable burnt-Our team visited at site and found building MEW cable burnt , their team repaired and restored power at site  we Mobilized MDG at site . Now alarm cleared.",1,1,Standard,0,2,3,2/4/2026,2026,2,4,Wednesday
NOCINC0006032349,4995534,1727,,FAR,"Farwaniya, Block-5, Ghazali Rd, Entrance from St-105, Parcel-5875I, PACI No. 92014732",AC,High Temp 40C,:High Temperature 40C,Feb,2/5/2026,2/5/2026,,close,YES,"AC Issue-Team attedned site and  fournd AC 2 indoor motor bearing faulty/relaced, AC 3  thermostate installed 90 degree, AC 3 Gas charged 1 KG. alarm cleared. ",0,1,Standard,0,2,,2/5/2026,2026,2,5,Thursday
NOCINC0006032375,4995769,5982,S4,FAR,"Abdullah Al Mubarak, Block-8, St-819, Parcel-431, House-40, PACI No. 92612636",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/5/2026,2/5/2026,,close,YES,ELCB Breaker Tripped  -  Our team visited at site and found ELCB Breaker tripped /Reset and AC 1 condenser fan blade Broken need to replace . Now alarm clear ,0,1,Standard,0,2,4,2/5/2026,2026,2,5,Thursday
NOCINC0006032405 ,4996549,1837,S2,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,"AC1, AC 2 / High Temperature 32C / 40",Feb,2/6/2026,2/6/2026,yes,close,NO,Alarm checking - Our team visited at site for AC alarm checking . Now completed. Alarm cleared.,1,0,Standard,0,2,2,2/6/2026,2026,2,6,Friday
NOCINC0006032408,4996663,1837,S2,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,Aircon 1 Alarm,Aircon1,Feb,2/6/2026,2/6/2026,,close,NO,AC Breaker tripped   - AC 1 Breaker tripped /Reset  . Now alarm clear ,0,0,Standard,0,2,2,2/6/2026,2026,2,6,Friday
NOCINC0006032411 ,4996753,1808,,FAR,"Ardiya Co-op Branch-9, Block-9, St-7, Parcel-900004, PACI No. 90746796",AC,High Temp 32C,High Temperature 32C,Feb,2/6/2026,2/6/2026,,close,YES,"Ac issue - our team attended site and reported Ac 2 indoor motor faulty , need to replace. Ac3 pin valve leaked, repaired and gas charged 2.4 KG. now alarm is clear.",0,1,Standard,0,2,,2/6/2026,2026,2,6,Friday
NOCINC0006032412,4996773,1837,S2,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,Aircon 1 Alarm,Aircon1,Feb,2/6/2026,2/7/2026,,close,YES,"Ac issue - our team attended site and reported Ac1 compressor faulty need to replace, team temporarily cleared the site.",0,1,Standard,0,2,2,2/6/2026,2026,2,6,Friday
NOCINC0006032433 ,4996972,1800,,FAR,"North West Sabah Al-Salem University City, Block-1,  Nearby 6th Ring Road, Beside Oula Petrol Station, PACI No. 95648618",AC,High Temp 32C,Ht 32/40,Feb,2/7/2026,2/7/2026,,close,YES,"AC Issue due to rain-Team visited site and found AC1 breaker tripped due to rain, team reset it and AC 2 condensor motor bearin faulty, need to be replace. Alarm cleared.",0,1,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032434 ,4996976,199,,FAR,"Ardiya Government, Block-2, PAAET College of Basic Education, Gents Campus, Parking Building-P2, Parcel-900007, PACI No. 93808905",Door,,Low Fuel Alarm,Feb,2/7/2026,2/7/2026,,close,NO,"AC Issue/Alarm reconfigured-Team attended site and found AC 2 compressor heat up/made it cooled, Also alarm reconfigured. Alarm cleared. ",0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032435,4996999,1814,,FAR,"Ardiya Co-op Branch-10, Block-10, St-2, Parcel-900007, PACI No. 90755035",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO,MEW Power Failure due to rain/MDG connected -Team visited site and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032438,4997008,4686,S4,FAR,West Abdullah Al-Mubarak - Block 7 - St 727,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,yes,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/7/2026,2026,2,7,Saturday
NOCINC0006032448,4997095,1840,,FAR,"Jeleeb Al-Shuyoukh, Block-2, Khaled Egab Al-Ashhab St (500), Parcel-3332I, PACI No. 93313531",AC,High Temp 40C,High Temperature 40C,Feb,2/7/2026,2/7/2026,,close,YES,"AC issue  - AC 2 Breaker tripped / Reset, AC 3 indoor motor faulty need to replace and compressor heat up made it cool, need to check leak . Now alarm clear ",0,1,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032450,4997101,199,,FAR,"Ardiya Government, Block-2, PAAET College of Basic Education, Gents Campus, Parking Building-P2, Parcel-900007, PACI No. 93808905",AC,High Temp 32C,High Temperature 32,Feb,2/7/2026,2/7/2026,,close,NO,AC issue - Our team visited at site and AC 1 and AC 2 gas charged 1.5 KG . Now alarm clear ,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032464 ,4997260,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,Feb,2/7/2026,2/7/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,2,,2/7/2026,2026,2,7,Saturday
NOCINC0006032478,4997564,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",Other,,Low dc / site down,Feb,2/8/2026,2/8/2026,,close,NO,MOP is going on-Our MDG and power team visited site and found MOP is  going on. Please divert this issue to concered team. ,0,0,Standard,0,2,,2/8/2026,2026,2,8,Sunday
NOCINC0006032554,4998333,4875,S4,FAR,"West Abdullah Mubarak, Block 7, Co-operative ",MEW,Major / Site Down,:Rectifier Major Radio,Feb,2/9/2026,2/9/2026,yes,close,NO,MEW Power Failure - Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/9/2026,2026,2,9,Monday
NOCINC0006032592,4999003,1851,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-120, Parcel-ب92, PACI No. 93016502",Fuel/FFS,,Fire Alarm Failure,Feb,2/9/2026,2/10/2026,,close,YES,"Smoke detector faulty - our team attended site and reported smoke detector faulty, replaced. Now site is clear.",0,1,Standard,0,2,,2/9/2026,2026,2,9,Monday
NOCINC0006032611 ,4999416,5942,S4,FAR,"West Abdullah Al-Mubarak, Block-7, St-735, Parcel-437, PACI No. 95449301",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032614 ,4999374,4873,S4,FAR,West Abdullah Al-Mubarak - Block 6 - St 618 ,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/10/2026,2/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,4,2/10/2026,2026,2,10,Tuesday
NOCINC0006032643 ,4997991,1837,,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 40C,High Temperature 40C,Feb,2/10/2026,2/10/2026,,close,YES,AC issue - AC1 compressor faulty and condenser fan blade broken need to replaced and AC2 compressor heat-up make-it cool and Gas charge 1KG. Now alarm cleared.,0,1,Standard,0,2,,2/10/2026,2026,2,10,Tuesday
NOCINC0006032664,5000306,5907,S4,FAR,"WEST ABDULLAH MUBARAK, BLOCK-7, ST-735",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,yes,close,NO,"MEW Maintenance - Local residency  -   Our team visited at site and found MEW power failure due to MEW maintenance work is going on as received information from MEW team power would be restored with in 1 hours, as site is located in local residency so we can't connect MDG at site  same informed CL M",1,0,Standard,0,2,4,2/11/2026,2026,2,11,Wednesday
NOCINC0006032677,5000377,1580,,FAR,"Ardiya Herafiya, Block-3, Parcel-50, PACI No. 93562052",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/11/2026,2/11/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/11/2026,2026,2,11,Wednesday
NOCINC0006032715,4999792,1857,,FAR,"Rehab Co-op Branch-5, Block-2, St-1, Parcel-900017, PACI No. 90785824",Fuel/FFS,,Fire Alarm,Feb,2/12/2026,2/12/2026,,close,NO,"FAF issue - our team attended site and found contoller panel hanged, reset. Now site is clear.",0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032740,no  tt,1861,,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-13, Parcel-23108, PACI No. 93538052",AC,Frequency / Load / Other,AC 1,Feb,2/12/2026,2/12/2026,,close,NO,AC issue  - Our team visited at site and found AC 1 Breaker trriped /reset . now alarm clear ,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032747 ,5001536,840,,FAR,"Ashbeliah, Block-1, St-101, Nearby 6th Ring Road, PACI No. 92496233",Fuel/FFS,,Low Fuel Alarm,Feb,2/12/2026,2/12/2026,,close,NO,we will fill fuel as per our scheduel  comes on 18st Feb 2026.,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032749,5001260,1140,,FAR,"Ardiya Herafiya, Block-2, Parcel-48, PACI No. 93303608",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/12/2026,2/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032749,5001260,1140,,FAR,"Ardiya Herafiya, Block-2, Parcel-48, PACI No. 93303608",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Feb,2/12/2026,2/13/2026,,close,NO,"Rectifier Module issue - our team attended site and reported 1 Rectifier module faulty, team arranged Module and added and removed faulty Module. Now site is clear.",0,0,Standard,0,2,,2/12/2026,2026,2,12,Thursday
NOCINC0006032772 ,5002234,4598,S4,FAR,"Jeleeb Al-Shuyoukh, Block 2, St 134, Parcel 133, PACI No. 91683854",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/13/2026,2/13/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/13/2026,2026,2,13,Friday
NOCINC0006032800 ,5003167,4874,S4,FAR,West Abdullah Al-Mubarak - Block 6 - St 684 - Parcel 919 - House 919 - PACI NO 95422133,MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/14/2026,2026,2,14,Saturday
NOCINC0006032809,5003181,1936,,FAR,"Ardiya Co-op Branch-6, Block-6, St-1, Parcel-900013, PACI No. 90738139",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,YES,MEW meter replacement   Our team visited at site and found MEW meter replacement work was going on Presently they completed . Now alarm clear ,0,1,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032815,5003274,1872,,FAR,"Ardiya Co-op Branch-7, Block-7, St-2, Parcel-900007, PACI No. 90740802",MEW,Major / Site Down,Site Down,Feb,2/14/2026,2/14/2026,,close,YES,"Meter Replacement work is going on, Our team visited at site and found Meter replacement work is going on, Presently they completed . Now alarm clear ",0,1,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032820,5003311,1814,,FAR,"Ardiya Co-op Branch-10, Block-10, St-2, Parcel-900007, PACI No. 90755035",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/14/2026,,close,YES,"MEW Meter replacement - Our team visited at site and found MEW Meter replacement work is going on, noe they completed . Now alarm clear",0,1,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032831,5003385,1874,,FAR,"Omariya Police Station (MOI), Block-3, St-106, Parcel-900013, PACI No. 90600551",AC,High Temp 32C,High Temperature 32C,Feb,2/14/2026,2/14/2026,,close,NO,AC issue - AC2 compressor faulty and AC3 Outdoor motor and Fam blade faulty and AC2 motor and fan blade remove and fix to AC3 and gas charge 1KG now alarm cleared.,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032848,5003619,1974,,FAR,"Abdullah Al Mubarak Co-op Branch-7, Block-7, St-701, Parcel-900021, PACI No. 93321443",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/14/2026,2/15/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area as the MEW power cable got faulty and MEW team was working in the area. . Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/14/2026,2026,2,14,Saturday
NOCINC0006032866,5003809,1987,,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",AC,High Temp 32C,High Temperature 32C,Feb,2/15/2026,2/15/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2KG. Alarm cleared. ",0,1,Standard,0,2,,2/15/2026,2026,2,15,Sunday
NOCINC0006032873,5003834,5881,S4,FAR,Khaitan - Block 9 - St 32 - Parcel 96 - Building 28 - PACI NO 90548327,Battery,,Low Fuel Alarm,Feb,2/15/2026,2/15/2026,yes,close,NO,self cleared   -  Our team visited at site and found everything working normally alarm self cleared and stable . Now alarm clear ,1,0,Standard,0,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032876 ,5003961,4810,S2,FAR,"South Abdullah Al-Mubarak, 7th Ring Road",Standby DG,DA on Load,DA on Load,Feb,2/15/2026,2/15/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,2,2,2/15/2026,2026,2,15,Sunday
NOCINC0006032882,5003991,5801,S4,FAR,Khaitan - Block 6 - St 36 - Parcel 377 - Building 13 - PACI NO 92512045,MEW,Major / Site Down,Site Down,Feb,2/15/2026,2/15/2026,yes,close,YES,"MEW Meter replacement - Our team visited at site and found MEW Meter replacement work is going on, now they completed . Now alarm clear",1,1,Standard,0,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032898 ,5004144,4598,S4,FAR,"Jeleeb Al-Shuyoukh, Block 2, St 134, Parcel 133, PACI No. 91683854",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/15/2026,2/15/2026,yes,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,1,0,Standard,0,2,4,2/15/2026,2026,2,15,Sunday
NOCINC0006032906,5004245,1161,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-173, Parcel-4293, PACI No. 90698624",AC,High Temp 32C,High Temperature 32C,Feb,2/16/2026,2/16/2026,,close,YES,"AC issue  - AC 1 compressor faulty need to replace and AC 2 outdoor motor faulty need to replace, AC 3 leak need to repair . Now alarm clear ",0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032920 ,5004370,1161,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-173, Parcel-4293, PACI No. 90698624",AC,High Temp 40C,High Temperature 40C,Feb,2/16/2026,2/16/2026,,close,YES,"AC  issue  - Our team visited at site and found Ac 1 compressor faulty need to replace, AC 2 condenser motor bearing replaced and AC 3 leak repaired LP switch Replaced and Gas charged 2 KG . Now alarm clear",0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032924,5004381,4810,S2,FAR,"South Abdullah Al-Mubarak, 7th Ring Road",Standby DG,DA on Load,DA on Load,Feb,2/16/2026,2/16/2026,yes,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",1,0,Standard,0,2,2,2/16/2026,2026,2,16,Monday
NOCINC0006032927,5004386,1869,,FAR,"Omariya Co-op Branch-1, Block-1, St-4, Parcel-900006, PACI No. 90593005",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,YES,"building breaker replacement work is going  -  Our team visited at site with MDG and found building breaker replacement work is going on inside electrical room same informed CL Mr. Motawa, Presently they completed . Now alarm clear ",0,1,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032929,5004391,1490,,FAR,"Sheikh Saad Airport, Block-1, General Aviation Terminal-3, Parcel-900020, PACI No. 93412652",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032931 ,5004420,1757,,FAR,"Farwaniya, Block-4, St-53, Parcel-2509, PACI No. 93422324",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032927 ,5004386,1869,,FAR,"Omariya Co-op Branch-1, Block-1, St-4, Parcel-900006, PACI No. 90593005",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/16/2026,2/16/2026,,close,NO,"COOP main breaker issue   - Our team visited at site and found there is some issue in cooperative main breaker, we mobilized MDG to site in between they rectified issue . Now alrm cleared.",0,0,Standard,0,2,,2/16/2026,2026,2,16,Monday
NOCINC0006032958,5005811,181,,FAR,"Farwaniya, Block-2, St-141, Parcel-71169, House-15, PACI No. 93024529",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Feb,2/17/2026,2/17/2026,,close,YES,"Access issue in night - our team attended site and reported there is access issue as the site is located in private residence and in night time no access., again in morning or team visited at site and got access and found AC 1 outdoor contactor faulty /replaced . now alarm clear ",0,1,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032970 ,5006001,4878,S4,FAR,"West Abdullah Al-Mubarak, Block-6, St-652, Parcel-633, PACI No. 95430459",AC,Aircon 2 Alarm,Aircon2,Feb,2/17/2026,2/17/2026,yes,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,1,0,Standard,0,2,4,2/17/2026,2026,2,17,Tuesday
NOCINC0006032973,5006004,840,,FAR,"Ashbeliah, Block-1, St-101, Nearby 6th Ring Road, PACI No. 92496233",Fuel/FFS,,Low Fuel Alarm,Feb,2/17/2026,2/17/2026,,close,NO,alarm checking - Our team visited at site for alarm checking . Now completed ,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032985 ,5005953,392,,FAR,"Shadadiya, Opposite University Campus, St-65, PACI No. 95518207",AC,Aircon 2 Alarm,Aircon2,Feb,2/17/2026,2/17/2026,,close,NO,solar alarm checking - Our team attended site and update solar site alarm checking completed. now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032993,5006222,185,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-141, Parcel-742I, PACI No. 93454887",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006032994,5006185,1733,,FAR,"Khaitan Co-op Branch-11, Block-1, St-140, Parcel-900026, PACI No. 91927425",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/17/2026,2/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/17/2026,2026,2,17,Tuesday
NOCINC0006033003,5006408,1865,,FAR,"Firdous MEW, Block-1, St-1, Parcel-900009, PACI No. 90657638",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/18/2026,2/18/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033018,5005233,5914,S4,FAR,"SOUTH ABDULLAH MUBARAK, BLOCK-5, ST-519",Rectifier,Other,breaker issue as per wireless team,Feb,2/18/2026,2/18/2026,yes,close,NO,5G breaker connected to another Breaker - Our team attend ed site and update 5G breaker connected to another Breaker. Now alarm cleared.,1,0,Standard,0,2,4,2/18/2026,2026,2,18,Wednesday
NOCINC0006033020 ,5006541,1874,,FAR,"Omariya Police Station (MOI), Block-3, St-106, Parcel-900013, PACI No. 90600551",AC,High Temp 32C,HT32,Feb,2/18/2026,2/18/2026,,close,YES,"AC issue - AC1,2 compressor faulty need to replaced AC3 indoor motor faulty / replaced Now alarm cleared.",0,1,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033030,5006711,609,,FAR,South Abdullah Mubarak,AC,Frequency / Load / Other,BMU Missing,Feb,2/18/2026,2/18/2026,,close,NO," battery mising - Battery is not available there due to which BMU Missing alarm appearing, and we are unable to clear the alarm. Please divert tt",0,0,Standard,0,2,,2/18/2026,2026,2,18,Wednesday
NOCINC0006033068 ,NO TT,1372,,FAR,"Khaitan Co-op Branch-2, Block-10, St-8, Parcel, 900015, PACI No. 90533096",AC,High Temp 32C,HT32,Feb,2/19/2026,2/19/2026,,close,YES,AC issue - Our team attend site and found AC1 wire short repaired and AC2 PCB hang / reset. now alarm cleared. ,0,1,Standard,0,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033078,5007599,1960,,FAR,"Farwaniya, Block-6, St-106,Parcel-1222, Building-19, PACI No. 92842562",AC,High Temp 32C,High Temperature 32C,Feb,2/19/2026,2/19/2026,,close,NO,AC issue - Our team attended site and found AC2 PCB hang / reset. Now alarm cleared.,0,0,Standard,0,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033082,5007621,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Feb,2/19/2026,2/19/2026,,close,YES,DG issue - Our team attended site and found DG stopped Due to radiator leak temporary  repaired add coolant and start the DG. Now alarm cleared. ,0,1,Standard,0,2,,2/19/2026,2026,2,19,Thursday
NOCINC0006033189 ,5008280,1733,,FAR,"Khaitan Co-op Branch-11, Block-1, St-140, Parcel-900026, PACI No. 91927425",Other,,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033198,5008405,1733,,FAR,"Khaitan Co-op Branch-11, Block-1, St-140, Parcel-900026, PACI No. 91927425",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/20/2026,2/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,2,,2/20/2026,2026,2,20,Friday
NOCINC0006033205,5008550,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,,close,NO,"DG issue - our team attended site and reported DG stopped due to high Engine temprature, our team rectified the issue and started DG. Now site is clear.",0,0,Standard,0,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033239,5008751,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Feb,2/21/2026,2/21/2026,,close,YES,DG issue  - our team visited at site and found DG stopped due to radiator faulty / replaced and add 10L coolant and radiator mount faulty / replaced. started dg . Now alarm clear ,0,1,Standard,0,2,,2/21/2026,2026,2,21,Saturday
NOCINC0006033273,5009135,1874,,FAR,"Omariya Police Station (MOI), Block-3, St-106, Parcel-900013, PACI No. 90600551",AC,Aircon 2 Alarm,Aircon2,Feb,2/22/2026,2/22/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced,Outdoor conditioner fan motor replaced, Gas charged 3KG. Alarm cleared. ",0,1,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033281,5009265,1869,,FAR,"Omariya Co-op Branch-1, Block-1, St-4, Parcel-900006, PACI No. 90593005",Rectifier,Minor / Low DC / Fuse,Minor,Feb,2/22/2026,2/22/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033288,5009335,1872,,FAR,"Ardiya Co-op Branch-7, Block-7, St-2, Parcel-900007, PACI No. 90740802",MEW,Major / Site Down,The Device is offline:Radio Site Down,Feb,2/22/2026,2/22/2026,,close,NO,  Battery alarm checking - Team visited at site for battery alarm checking.  Now alarm cleared.,0,0,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033289,5009216,583,,FAR,Khaitan - Block 4 - Ibn Tufail St - Parcel 44 - Building 4 - PACI NO 94398952,AC,High Temp 32C,HT32,Feb,2/22/2026,2/22/2026,,close,YES,AC issue - our team attended site and found AC1 compressor faulty need to replaced AC2 compressor heat-up make-it cool. Now alarm cleared.,0,1,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033298,5009430,1874,,FAR,"Omariya Police Station (MOI), Block-3, St-106, Parcel-900013, PACI No. 90600551",AC,High Temp 32C,High Temperature 32C,Feb,2/22/2026,2/22/2026,,close,YES,"Ac issue - our team attended site and reported AC2 outdoor fan blade broken, replaced. Site is clear.",0,1,Standard,0,2,,2/22/2026,2026,2,22,Sunday
NOCINC0006033336,no tt,1667,,FAR,"Farwaniya, Block-1, St-90, Parcel-68189, PACI No. 93280637",AC,High Temp 32C,HT 32,Feb,2/23/2026,2/23/2026,,close,NO,AS per KWT NOC MOP is going on presently our team attended site and found MOP team keep shelter door open that’s way alarm creating now our team closed door and clear alarm. Now alarm cleared.,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033345,5009907,1987,,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",AC,Aircon 2 Alarm,Aircon2,Feb,2/23/2026,2/23/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033370,5010185,574,,FAR,"Ardiya Co-op Branch, Block-3, St-57, Parcel-900009, PACI No. 90648766",AC,Aircon 3 Alarm,Aircon3,Feb,2/23/2026,2/23/2026,,close,YES,"AC issue - our team attended site and reported AC 3 indoor motor faulty, replaced. Now site is clear.",0,1,Standard,0,2,,2/23/2026,2026,2,23,Monday
NOCINC0006033376,5010319,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Feb,2/24/2026,2/24/2026,,close,YES,"DG Issue - our team attended site and reported DG stopped due to wire harness faulty, repaired and started DG. Now site is clear.",0,1,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033385 ,5010572,199,,FAR,"Ardiya Government, Block-2, PAAET College of Basic Education, Gents Campus, Parking Building-P2, Parcel-900007, PACI No. 93808905",Rectifier,Major / Phase Fail,Rectifier Missing,Feb,2/24/2026,2/24/2026,,close,NO,team visited there for battery pm and AC PM activity ,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033386 ,5010574,1987,,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",AC,Aircon 2 Alarm,Aircon2,Feb,2/24/2026,2/24/2026,,close,NO,Our team visited at site and found AC control panel wire loose / Proper fix . Now alarm clear ,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033393 ,5010631,574,,FAR,"Ardiya Co-op Branch, Block-3, St-57, Parcel-900009, PACI No. 90648766",AC,High Temp 32C,HT 32,Feb,2/24/2026,2/24/2026,,close,NO,AC issue -  Our team visited at site and found AC 1 ice formed /Removed . Now alarm clear ,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033414 ,5010743,1987,,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",AC,Aircon 2 Alarm,Aircon2,Feb,2/24/2026,2/24/2026,,close,YES,AC issue - our team attend site and found AC1 need to leak repaired AC2 working  normally and AC3 compressor faulty need to replaced. Now alarm cleared.,0,1,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033422 ,no tt,199,,FAR,"Ardiya Government, Block-2, PAAET College of Basic Education, Gents Campus, Parking Building-P2, Parcel-900007, PACI No. 93808905",MEW,Major / Site Down,Rectifier Major,Feb,2/24/2026,2/24/2026,,close,NO,Our team attended the site for PM activity and completed but still Major and HT32/HT40 alarm are active. Team found its not real alarm. Kindly divert the issue to concern person.,0,0,Standard,0,2,,2/24/2026,2026,2,24,Tuesday
NOCINC0006033445 ,5011328,1876,,FAR,"Jeleeb Al-Shuyoukh, Block-3, Ghareeb Commercial Centre, St-160, Parcel-4286, PACI No. 90708335",MEW,Major / Site Down,Rectifier Major Radio,Feb,2/25/2026,2/25/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,2,,2/25/2026,2026,2,25,Wednesday
NOCINC0006033496,5011906,4177,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-169, Parcel 4166, PACI No. 90705652",AC,Aircon 1 Alarm,Aircon1,Feb,2/26/2026,2/26/2026,,close,YES,AC issue  - Our team visited at site and found AC 2 control panel relay contactor faulty / Contactor Replaced . Now alarm clear ,0,1,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033515 ,5011209,182,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-129, Parcel-2271, PACI No. 93297818",AC,High Temp 32C,High Temperature 32C/40C,Feb,2/26/2026,2/26/2026,,close,YES,"Ac issue - our team attended site and reported Ac1 outdoor unit fan motor faulty, ac 2 compressor faulty need to replace. Ac 3 working. Now site is clear.",0,1,Standard,0,2,,2/26/2026,2026,2,26,Thursday
NOCINC0006033583,NO TT,1882,,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",AC,High Temp 32C,HT32,Feb,2/28/2026,2/28/2026,,close,NO,as per NOC divert this TT,0,0,Standard,0,2,,2/28/2026,2026,2,28,Saturday
