Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006033584,5012447,1882,,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",AC,High Temp 32C,HT32,Feb,2/28/2026,2/28/2026,,close,YES,AC issue - Our team attended site and update AC1 outdoor fan blade / Faulty / replaced and AC2 compressor and fan blade faulty need to be replaced and AC3 compressor heat-up made it cool. Now alarm cleared. ,0,1,Standard,0,2,,2/28/2026,2026,2,28,Saturday
NOCINC0006033612,5014173,5854,S4,FAR,"West Abdullah Mubarak, Block 3, Main Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,4,3/1/2026,2026,3,1,Sunday
NOCINC0006033610,5014171,1095,,FAR,"Ashbeliah Main Co-op, Block-3, St-315, Parcel-900014, PACI No. 93986162",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033618,5014208,1837,,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",MEW,Major / Site Down,High Temperature 32C,Mar,3/1/2026,3/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033620,5014269,1883,,FAR,"Firdous Co-op Branch-3, Block-3, St-1, Parcel-900005, PACI No. 90666585",AC,High Temp 32C,Low DC Voltage Radio/ht32/40,Mar,3/1/2026,3/1/2026,,close,YES,"AC issue - our team attended site and found AC2,3 compressor heat-up make-it cool and AC3 outdoor condenser fan blade broken / replaced. Now alarm cleared.",0,1,Standard,0,3,,3/1/2026,2026,3,1,Sunday
NOCINC0006033622 ,5014220,5943,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-518, Parcel-141, PACI No. 95432905",AC,High Temp 32C,High Temperature 32C,Mar,3/1/2026,3/1/2026,yes,close,YES,AC issue - Our team attended site and update AC control panel wire short / repaired. Now alarm cleared.,1,1,Standard,0,3,4,3/1/2026,2026,3,1,Sunday
NOCINC0006033674,5015170,583,,FAR,Khaitan - Block 4 - Ibn Tufail St - Parcel 44 - Building 4 - PACI NO 94398952,AC,High Temp 32C,High Temperature 32C,Mar,3/2/2026,3/2/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5 KG. Alarm cleared. ",0,1,Standard,0,3,,3/2/2026,2026,3,2,Monday
NOCINC0006033678,5015498,4847,S4,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-60, Parcel-1810I, PACI No. 93537578",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/2/2026,3/2/2026,,close,YES,"AC issue - Our team attended site and found AC control panel relay faulty / replaced and AC1,2 gas charge 1.5KG. Now alarm cleared.",0,1,Standard,0,3,4,3/2/2026,2026,3,2,Monday
NOCINC0006033694,5015921,1883,,FAR,"Firdous Co-op Branch-3, Block-3, St-1, Parcel-900005, PACI No. 90666585",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/3/2026,3/3/2026,,close,NO,self cleared - Our team visited at site and found no alarm active at site alarm self cleared and stable,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033696,5016006,1832,,FAR,"Sabah Al Nasser, Block-6, St-602, Farwaniya Hospital, PACI No. 90771537",AC,High Temp 32C,:High Temperature 32C,Mar,3/3/2026,3/3/2026,,close,NO,"AC Issue-AC3 breaker tripped /reset, Also AC 3 Gas charged 1KG. Alarm cleared. ",0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033702 ,5016043,1726,,FAR,Farwaniya - Block 5 - St 119 - Parcel 33ب79 - PACI NO 92149928,AC,Aircon 1 Alarm,Aircon1,Mar,3/3/2026,3/3/2026,,close,YES,"AC Issue-AC 1 outdoor condensor motor faulty, need to be replace. Alarm cleared. ",0,1,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033732 ,5014429,1167,,FAR,"Farwaniya, Block-4, St-45, Parcel-538,, PACI No. 94364621",AC,High Temp 32C,HT32/40,Mar,3/3/2026,3/3/2026,,close,YES,AC issue - Our team attend site and found AC2 wire short repaired and AC3 compressor heat-up make it cool. Now alarm cleared.,0,1,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033736,5014482,1860,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-165, Parcel-3319, PACI No. 91742164",Fuel/FFS,,Fire Alarm Failure,Mar,3/3/2026,3/3/2026,,close,NO,Smoke detector cleaned-Team visited site and found smoke detector was activated/cleaned. Alarm cleared. ,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033738,5016797,1802,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-131, Parcel-111, PACI No. 91688903",MEW,Major / Site Down,major,Mar,3/3/2026,3/3/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033743,5016875,506,,FAR,"Rehab - Block 2 - Parcel 900031 - PACI NO 95645564, COOP",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/3/2026,3/3/2026,,close,NO,"Load issue - our team attended site and found Co-op turned off our electrical room man breaker due to load issue, reset. Now site is clear.",0,0,Standard,0,3,,3/3/2026,2026,3,3,Tuesday
NOCINC0006033754,5014437,1882,,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",AC,Aircon 2 Alarm,Aircon2_,Mar,3/4/2026,3/4/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Outdoor condensor fan blade and terminal wire replaced, Gas charged 2 KG. Also team found AC 2 is false alarm, which is generating from BTS, Please divert this issue to concerned ",0,1,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033755,5017287,392,,FAR,"Shadadiya, Opposite University Campus, St-65, PACI No. 95518207",Fuel/FFS,,Under Fuel Level,Mar,3/4/2026,4/24/2026,,close,NO, self cleared - we will fill fuel as per our scheduel comes on 11-March-26. Presently  As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033766 ,NO TT,182,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-129, Parcel-2271, PACI No. 93297818",AC,High Temp 32C,HT 32,Mar,3/4/2026,3/4/2026,,close,YES,AC Outdoor motor replaced - AC 1 Outdoor condensor fan motor replaced. Alarm cleared. ,0,1,Standard,0,3,,3/4/2026,2026,3,4,Wednesday
NOCINC0006033794,5018126,1853,,FAR,"Ashbeliah Co-op Branch-8, Block-4, St-441, Parcel-900031, PACI No. 93266915",AC,Frequency / Load / Other,Ambient Low Humidity,Mar,3/5/2026,3/5/2026,,close,NO,"Rectifier controller reset - our team attended site and reported rectifier controller panel hanged, reset. Now site is clear.",0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033797,5018136,1853,,FAR,"Ashbeliah Co-op Branch-8, Block-4, St-441, Parcel-900031, PACI No. 93266915",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/5/2026,3/5/2026,,close,NO,"Rectifier controller reset - our team attended site and reported rectifier controller panel hanged, reset. Now site is clear.",0,0,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033810,5017481,182,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-129, Parcel-2271, PACI No. 93297818",AC,High Temp 32C,High Temperature 32C,Mar,3/5/2026,3/5/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5 KG. Alarm cleared. ",0,1,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033821,5017491,39,,FAR,"Farwaniya MOC, Block-3, St-108, Parcel-900005, PACI No. 90572642",AC,High Temp 32C,HIGH TEMP 32C,Mar,3/5/2026,3/7/2026,,close,YES," Access issue-Our team visited at site but couldn't get access as site is located in Farwaniya MOC  and MOC is closed, will send team again to check, same informed CL Mr. Abdullah, Again Our team visited site but couldn't get access due to MOC is closed, team couldn't find harries over there, Same i",0,1,Standard,0,3,,3/5/2026,2026,3,5,Thursday
NOCINC0006033833,5019252,1477,,FAR,"Ardiya Co-op Branch, Block-3, Khaled Aljasser Alrajhi St (51), Parcel-900004, PACI No. 90645717",Rectifier,Other,Site Down,Mar,3/6/2026,3/6/2026,,close,YES,"Rectifier Module issue - our team attended site and reported Rectifier 3 module faulty, need to replace. Team cleared the site.",0,1,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033847,5019424,1477,,FAR,"Ardiya Co-op Branch, Block-3, Khaled Aljasser Alrajhi St (51), Parcel-900004, PACI No. 90645717",MEW,Major / Site Down,Site Down,Mar,3/6/2026,3/6/2026,,close,NO,Load shifted - Our team visited at site and power one rectifier  load shifted to Huawei rectifier . Now alarm clear ,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033855,5019577,380,,FAR,"Khaitan, Block-10, Naser Abdullah Aljabri St, Nearby the 5th Ring Road",DG,Major / Site Down,Rectifier Major Radio,Mar,3/6/2026,3/6/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to high temperature / rectified and 2 Liter coolant Added and started DG . Now alarm clear ,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033858,5019603,1843,,FAR,"Abdullah Al Mubarak Co-op Branch-8, Block-8, St-821, Parcel-900029, PACI No. 93072782",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/6/2026,3/6/2026,,close,NO,ETN rectifier controller -  Our team visited at site and found ETN rectifier controller Hanged /Reset . now alarm clear ,0,0,Standard,0,3,,3/6/2026,2026,3,6,Friday
NOCINC0006033872,5019898,380,,FAR,"Khaitan, Block-10, Naser Abdullah Aljabri St, Nearby the 5th Ring Road",DG,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,NO,"DG issue - our team attended site and reported Fuel pump wire issue, rectified the issue and started DG. Now site is clear.",0,0,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033890,5020344,380,,FAR,"Khaitan, Block-10, Naser Abdullah Aljabri St, Nearby the 5th Ring Road",DG,Major / Site Down,Rectifier Major Radio,Mar,3/7/2026,3/7/2026,,close,YES," Plan Activity - Our team visited site for DG Inspection, now they completed work, also DG harness / faulty repaired. Alarm cleared.",0,1,Standard,0,3,,3/7/2026,2026,3,7,Saturday
NOCINC0006033918,5021413,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",Rectifier,Major / Phase Fail,Phase L2 Failure,Mar,3/8/2026,3/8/2026,,close,NO,"phase missing from building - Our team visited at site and site found 1 phase missing from building, team adjusted load on available module . Now alarm clear. ",0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033945,5021935,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",AC,Aircon 1 Alarm,AC1,Mar,3/8/2026,3/8/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/8/2026,2026,3,8,Sunday
NOCINC0006033967,5022454,1837,,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,High Temperature 32C,Mar,3/9/2026,3/9/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006033988,5022850,706,,FAR,"WEST ABDULLAH MUBARAK, behind block 1",AC,Aircon 1 Alarm,Alarm:Aircon1,Mar,3/9/2026,3/9/2026,,close,NO,Alarm checking - Our team visited at site for alarm checking . Now completed. Alarm cleared.  ,0,0,Standard,0,3,,3/9/2026,2026,3,9,Monday
NOCINC0006034025 ,5022628,39,,FAR,"Farwaniya MOC, Block-3, St-108, Parcel-900005, PACI No. 90572642",AC,High Temp 32C,HIGH TEMP 32C,Mar,3/10/2026,3/10/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, replaced, Contactor replaced,fixed 1 acess valve, Gas charged 3.5KG. Alarm cleared. ",0,1,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034026 ,5023618,5807,S4,FAR,"KHAITAN, BLOCK-2",AC,Aircon 2 Alarm,Aircon2,Mar,3/10/2026,3/10/2026,yes,close,NO,Alarm checking - Our team visited at site for alarm checking . Now completed. Alarm cleared.  ,1,0,Standard,0,3,4,3/10/2026,2026,3,10,Tuesday
NOCINC0006034045,NO TT,380,,FAR,"Khaitan, Block-10, Naser Abdullah Aljabri St, Nearby the 5th Ring Road",Door,,door open,Mar,3/10/2026,3/10/2026,,close,NO,as per Noc CL at site. Please divert ,0,0,Standard,0,3,,3/10/2026,2026,3,10,Tuesday
NOCINC0006034062,5024141,1960,,FAR,"Farwaniya, Block-6, St-106,Parcel-1222, Building-19, PACI No. 92842562",AC,High Temp 32C,High Temperature 32C,Mar,3/11/2026,3/11/2026,,close,NO,AC issue  - Our team visited at site and found AC 1 and AC 2 PCB hanged /Reset . Now alarm clear ,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034087,5024740,1829,,FAR,"Abdullah Al Mubarak, Near County Gov. Office, Block-1, St-4, PACI No. 93227713",Rectifier,Minor / Low DC / Fuse,Low DC,Mar,3/11/2026,3/11/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/11/2026,2026,3,11,Wednesday
NOCINC0006034151,5026154,1847,,FAR,"Sabah Al Nasser Co-op Branch-5, Block-5, St-40, Parcel-900009, PACI No. 92469286",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034155,5026249,1814,,FAR,"Ardiya Co-op Branch-10, Block-10, St-2, Parcel-900007, PACI No. 90755035",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - Team visited and found MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently we connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034158 ,5026252,1806,,FAR,"Firdous Co-op Branch-5, Block-5, St-1, Parcel-900006, PACI No. 90677022",MEW,Major / Site Down,:Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034162,5026277,1710,,FAR,"Khaitan, Block-7, St-59, Parcel-4509, PACI No. 92776438",AC,High Temp 32C,High Temperature 32C,Mar,3/12/2026,3/12/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5 KG. Alarm cleared. ",0,1,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034174,5026413,1800,,FAR,"North West Sabah Al-Salem University City, Block-1,  Nearby 6th Ring Road, Beside Oula Petrol Station, PACI No. 95648618",AC,High Temp 40C,High Temperature 40C,Mar,3/12/2026,3/12/2026,,close,NO,Our team attened site and update AC issue due to rain and temporarary rectify and keep door open. Now alarm cleared.  ,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034183,NO TT,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Major/AC3 Alarm active,Mar,3/12/2026,3/12/2026,,close,NO,duplicate TT ,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034189,5024873,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/12/2026,3/12/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/12/2026,2026,3,12,Thursday
NOCINC0006034239,5027467,1853,,FAR,"Ashbeliah Co-op Branch-8, Block-4, St-441, Parcel-900031, PACI No. 93266915",AC,Aircon 3 Alarm,Aircon3,Mar,3/13/2026,3/13/2026,,close,YES,"AC issue- Ac1 outdoor wire short, repair and outdoor contactor faulty, replaced. Now site is clear.",0,1,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034243,5027482,4650,,FAR,"West Abdullah Al-Mubarak, Block-5, St-529, Parcel-347, House-347, PACI No. 95477046",AC,Aircon 2 Alarm,Aircon2,Mar,3/13/2026,3/13/2026,,close,NO,"Access Issue/AC issue due to Rain-Team visited site but couldn't get access, As site is located inside local residency, Same informed CL Mr. Abdullah, Our team visited in morning and got access, team found AC 2 breaker tripped due to outdoor wire short because of rain, rectified it, team reset the b",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034281 ,5028108,1814,,FAR,"Ardiya Co-op Branch-10, Block-10, St-2, Parcel-900007, PACI No. 90755035",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,MEW power restored/MDG disconnected-Team visitd site and found power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034287 ,5028293,1800,,FAR,"North West Sabah Al-Salem University City, Block-1,  Nearby 6th Ring Road, Beside Oula Petrol Station, PACI No. 95648618",AC,High Temp 32C,High Temperature 32C,Mar,3/13/2026,3/13/2026,,close,YES,AC issue  - Our team visited at site and found AC 1 Breaker tripped /reset and AC 2 Outdoor motor faulty need to replace . Now alarm clear ,0,1,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034290,5028422,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/13/2026,3/13/2026,,close,NO,"Our team visited at site and found local residential turned off MDG due to Noise, same informed CL Mr. Abdullah presently our team started MDg . now alarm clear",0,0,Standard,0,3,,3/13/2026,2026,3,13,Friday
NOCINC0006034317,5029800,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/14/2026,3/14/2026,,close,NO,"team visited site and found some one turn off MDG,presently turn it on.Alarm cleared",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034322,5030017,1161,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-173, Parcel-4293, PACI No. 90698624",AC,High Temp 32C,High Temperature 32C,Mar,3/14/2026,3/14/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced, one meter Capillary replaced, Gas charged 2.5KG. Alarm cleared. ",0,1,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034334,5028850,4847,,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-60, Parcel-1810I, PACI No. 93537578",AC,High Temp 32C,High Temperature 32C,Mar,3/14/2026,3/14/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034337,5030419,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",Standby DG,Major / Site Down,Major,Mar,3/14/2026,3/14/2026,,close,NO,"Our team visited at site and found local residential turned off MDG and team found MEW power restored, team disconnected MDG and reconnected site from power but still major and AC 3 alarm active which is false alarm which is generating from BTS, please divert this issue to concern team ",0,0,Standard,0,3,,3/14/2026,2026,3,14,Saturday
NOCINC0006034376,5032212,4381,,FAR,"New Airport, Kuwait Aviation Fuelling Company - KAFCO, PACI No. 95664335",MEW,Major / Site Down,AC Failure,Mar,3/15/2026,3/15/2026,,close,NO,Ace3ss issue due to current situation as per CL Abdulla we don’t send team due to current location. Presently MEW power restored at site. Now alarm cleared. ,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034394 ,5032902,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,Mar,3/15/2026,3/15/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034403,5033463,1800,,FAR,"North West Sabah Al-Salem University City, Block-1,  Nearby 6th Ring Road, Beside Oula Petrol Station, PACI No. 95648618",AC,High Temp 40C,High Temperature 40C,Mar,3/15/2026,3/16/2026,,close,NO,AC issue due to rain -  Our team visited at site and found AC 1 Breaker tripped due to rain/ Reset . Now alarm clear ,0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034409,5033554,1490,,FAR,"Sheikh Saad Airport, Block-1, General Aviation Terminal-3, Parcel-900020, PACI No. 93412652",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/15/2026,4/17/2026,,close,NO,"Access issue due to current situation - As the site is located in Airport, we do not have permission to attend site due to current situation.presently team got access with the help of CL and found  building breakers turned off due to current situation. Teams coordinate with building maintenance team",0,0,Standard,0,3,,3/15/2026,2026,3,15,Sunday
NOCINC0006034416,5033712,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",AC,Frequency / Load / Other,Aircon  1,Mar,3/16/2026,3/16/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034415 ,5033711,4054,,FAR,"Khaitan, Block-6, St-53, Building-22, Parcel-1212, PACI No. 93321718",AC,Frequency / Load / Other,Aircon  1,Mar,3/16/2026,3/16/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034418,5033719,4174,,FAR,"Farwaniya, Block-5, St-43, Building-19, Parcel-7508, PACI No. 92586773",AC,Frequency / Load / Other,Aircon  1,Mar,3/16/2026,3/16/2026,,close,YES,"Due to rain /Ac issue - our team attended site and reported Ac1 compressor faulty, need to replace.Ac 2 PCB hanged, reset. Now site is clear.",0,1,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034467,5034473,1800,,FAR,"North West Sabah Al-Salem University City, Block-1,  Nearby 6th Ring Road, Beside Oula Petrol Station, PACI No. 95648618",AC,High Temp 40C,High Temperature 40C,Mar,3/16/2026,3/16/2026,,close,YES,"AC Issue-Team visited and found AC 2 Outdoor condensor motor faulty / replaced, Charging Pin leak / repaired, Gas charged 2.5KG. Alarm cleared. ",0,1,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034475,5034815,1850,,FAR,"Jeleeb Al-Shuyoukh, Block-1, St-75, Parcel-610, PACI No. 90724108",AC,Aircon 2 Alarm,:Aircon2,Mar,3/16/2026,3/16/2026,,close,NO,AC Breaker tripped Due to rain - Our team visited at site and found AC 2 Breaker tripped Due to rain / Reset . Now alarm clear ,0,0,Standard,0,3,,3/16/2026,2026,3,16,Monday
NOCINC0006034496,5035457,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,DG issue  - Our team visited at site and found DG stopped due to Air Lock / rectified  and started dg . Now alarm clear ,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034505 ,5032835,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/17/2026,3/17/2026,,close,NO,duplicate TT ,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034511,5035969,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,AC Failure,Mar,3/17/2026,3/17/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034523,5036110,1874,,FAR,"Omariya Police Station (MOI), Block-3, St-106, Parcel-900013, PACI No. 90600551",AC,Aircon 3 Alarm,Aircon3,Mar,3/17/2026,3/17/2026,,close,NO,"AC Issue/breaker trip- our team visited site,they found AC3 breaker trip, reset.now  alarm clear",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034531 ,5036762,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,major,Mar,3/17/2026,3/17/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site . Now alarm clear ",0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034533 ,5036066,567,,FAR,Khaitan - Block 9 - St 23 - Parcel 166 - PACI NO 92950918,Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/17/2026,3/18/2026,,close,NO,Rectifier breaker tripped/  Our team visited at site and found Rectifier breaker tripped reset . Now alarm clear,0,0,Standard,0,3,,3/17/2026,2026,3,17,Tuesday
NOCINC0006034541 ,5037154,4381,,FAR,"New Airport, Kuwait Aviation Fuelling Company - KAFCO, PACI No. 95664335",MEW,Major / Site Down,AC Failure,Mar,3/18/2026,3/18/2026,,close,NO,Access issue due to current situation as per CL Abdulla we don’t send team due to current location. Presently MEW power restored at site. Now alarm cleared. ,0,0,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034548,5037226,1927,,FAR,"Khaitan, Block-7, Bin Zuhair St, Awtad Mall, Parcel-23, PACI No. 93291707",AC,High Temp 32C,High Temperature 32C,Mar,3/18/2026,3/18/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, one meter capillary replaced and  Gas charged 2.5KG. Alarm cleared. ",0,1,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034558,5037393,1581,,FAR,"Khaitan, Block-4, St-101, Parcel-430, PACI No. 92939479",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/18/2026,3/18/2026,,close,YES,Alarm checking-Our team attended site for alarm checking also 1 module faulty/ replaced.now alarm clear.  ,0,1,Standard,0,3,,3/18/2026,2026,3,18,Wednesday
NOCINC0006034612,5039821,4129,,FAR,"Firdous, Block-2, St-1, Lane-5, Parcel-139, House-27, PACI No. 90663771",AC,Aircon 1 Alarm,Aircon1,Mar,3/19/2026,3/19/2026,,close,NO,"AC Issue-Team visitd site and found AC 1 breaker tripped due to rain, team reset it. Alarm cleared. ",0,0,Standard,0,3,,3/19/2026,2026,3,19,Thursday
NOCINC0006034647 ,5041039,958,,FAR,"West Abdullah Al-Mubarak, Blk-6, Nearby St-654",Rectifier,Other,Rectifier Protection,Mar,3/20/2026,3/20/2026,,close,NO,after al-bahar DG PM Rectifier Protection alarm was active  presently Our team attend site and found rectifier one module hang / reset. Now alarm cleared.,0,0,Standard,0,3,,3/20/2026,2026,3,20,Friday
NOCINC0006034672,5041697,1837,,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,HT32,Mar,3/21/2026,3/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034684,5042523,1858,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-142, Parcel-2323, PACI No. 90702486",Rectifier,Minor / Low DC / Fuse,Load Fuse failure/Broken,Mar,3/21/2026,3/21/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034686,5042537,573,,FAR,"Abdullah Al Mubarak MEW, Block-5, St-506, Parcel-900009, PACI No. 92641584",AC,High Temp 40C,High Temperature 40C,Mar,3/21/2026,3/21/2026,,close,YES,"AC Issue - our team visited site,AC2 contractor replacedand compressor heatup,nade it cool.AC3 compressor heatup,madeit cool.Now alarm cleared.",0,1,Standard,0,3,,3/21/2026,2026,3,21,Saturday
NOCINC0006034713,5043548,4847,,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-60, Parcel-1810I, PACI No. 93537578",AC,High Temp 32C,High Temperature 32C,Mar,3/22/2026,3/22/2026,,close,NO,"AC Issue- Team visited and found AC controller panel hanged / reset. Alarm cleared., ",0,0,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034720,5043530,1837,,FAR,"Abdullah Al Mubarak Co-op Branch-4, Block-4, St-401, Parcel-900002, PACI No. 93072643",AC,High Temp 32C,High Temperature 32C,Mar,3/22/2026,3/22/2026,,close,YES,"AC Issue - team visited site,and found AC1 compressor,fan blade faulty replaced.AC2 LP switch leak repair,pin valve replace,gas charged 2kg and compressor heatup,made it cool.Now alarm cleared.",0,1,Standard,0,3,,3/22/2026,2026,3,22,Sunday
NOCINC0006034744,5044181,1865,,FAR,"Firdous MEW, Block-1, St-1, Parcel-900009, PACI No. 90657638",AC,Frequency / Load / Other,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,MEW  Power Failure/MEW cable faulty -Team visited site and found MEW power failure due to MEW calbe faulty and MEW team is working on it. Our PRO had Registered Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034747,5044186,1753,,FAR,"Farwaniya, Block-6, St-4, Al-Mutawa Building 1 & 2, Parcel-1287, PACI No. 90581792",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,"Access issue / MEW  Power Failure / MEW cable faulty - our team attended site and reported MEW power failure in the area, we mobilized MDG at site but could not connect  as the Harris did not allowed team to connect MDG, same inform to CL Mr. Abdulla then we got permission to connect MDG    MDG at s",0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034748,5044187,1728,,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/23/2026,3/23/2026,,close,NO,MEW  Power Failure/MEW cable faulty -Team visited site and found MEW power failure due to MEW calbe faulty and MEW team is working on it. Our PRO had Registered Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored .,0,0,Standard,0,3,,3/23/2026,2026,3,23,Monday
NOCINC0006034814,5044976,4125,,FAR,"New Airport, Limak Project, MPW Building, PACI No. 95664335",MEW,Major / Site Down,Site Down,Mar,3/24/2026,3/24/2026,,close,NO,"Access issue due to current situation - As the site is located in Airport, we do not have permission to attend site due to current situation. Follow up in progress. As per NOC issue is not related to power please divert to concern team. ",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034821,NOTT,1950,,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",AC,Frequency / Load / Other,Water coming from AC,Mar,3/24/2026,3/24/2026,,close,YES,"AC issue - our team visited site,and found AC1 compressor faulty  need to replaced.AC2 leake repair.Gas charged 2kg R22.AC3 water leake repair.Now alarm clear.",0,1,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034826 ,5045024,199,,FAR,"Ardiya Government, Block-2, PAAET College of Basic Education, Gents Campus, Parking Building-P2, Parcel-900007, PACI No. 93808905",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,Mar,3/24/2026,3/26/2026,,close,NO,Acess issue - our team visited site but couldn't get access and security not allowing to enter the site and asking for access pas .same informed to CL. Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034843,5045205,5846,,FAR,"SOUTH ABDULLAH MUBARAK, BLOCK-1, ST-107",MEW,Major / Site Down,Major,Mar,3/24/2026,3/24/2026,,close,NO,"Breaker Tripped - our team visited site,and found huwai smart breaker tripped due to overload,now cable shifted to LLVD (NR 2.6 DCDC,GL 800/900 DCDC,L1.8/L2.1 DCDC).now alarm clear.",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034844,5045110,1950,,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",AC,Frequency / Load / Other,Water coming from AC,Mar,3/24/2026,3/24/2026,,close,NO,Duplicate TT,0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034849,5045355,609,,FAR,South Abdullah Mubarak,Standby DG,Other,BMU Missing,Mar,3/24/2026,3/24/2026,,close,NO,"Al bahar DG pm was there they completed BUT BMU Missing alarm still active  - Battery is not available there due to which BMU Missing alarm appearing, and we are unable to clear the alarm. Please divert tt",0,0,Standard,0,3,,3/24/2026,2026,3,24,Tuesday
NOCINC0006034897,5046099,4381,,FAR,"New Airport, Kuwait Aviation Fuelling Company - KAFCO, PACI No. 95664335",MEW,Major / Site Down,Site Down:,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint with MEW  . Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034900,5046149,4829,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-164, Parcel-3307, PACI No. 90720043",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure - MEW power failure there due to rain. Our PRO Registered Complaint. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034913 ,5046204,5836,,FAR,South Abdullah Al-Mubarak - Block 6 - St 639 - Parcel 431 - House 431 - PACI NO 95542282 - Unit PACI NO22300127,MEW,Major / Site Down,site down,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034927,5046234,5997,,FAR,Jleeb Al-Shiyoukh - Block 4 - St 12 - Parcel 2325 - PACI NO 94127378,MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"Due to rain MEW Power Failure -Team visited and found MEW power failure there due to rain. Our PRO Registered Complaint. We don't have freed MDG to connect at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034942 ,5046390,4598,,FAR,"Jeleeb Al-Shuyoukh, Block 2, St 134, Parcel 133, PACI No. 91683854",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034961,5046524,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,Due to rain MEW Power Failure/MDG connected -Team visited site and found  MEW power failure there due to rain. Our PRO Registered Complaint. Presently we connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006034980 ,5046585,1872,,FAR,"Ardiya Co-op Branch-7, Block-7, St-2, Parcel-900007, PACI No. 90740802",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,YES,"AC issue due to rain-AC 1, AC 2 condensor fan blade faultyh due to rain, team replaced it, AC 1, AC 2 Gas charged 2KG total. Alarm cleared. ",0,1,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035038,5047245,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",Other,,Major,Mar,3/25/2026,3/25/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
NOCINC0006035052,5047370,1865,,FAR,"Firdous MEW, Block-1, St-1, Parcel-900009, PACI No. 90657638",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/25/2026,3/25/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,3,,3/25/2026,2026,3,25,Wednesday
Snow Not working,5048507,1364,,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-58, Parcel-1053, PACI No. 93043025",AC,Aircon 2 Alarm,Aircon2,Mar,3/26/2026,3/26/2026,,close,YES,AC issue due to rain  - Our team visited at site and found AC control panel relay faulty due to rain / replaced . Now alarm clear ,0,1,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048650,1887,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-160, Parcel-3305, PACI No. 90726525",Rectifier,Major / Phase Fail,Major,Mar,3/26/2026,3/26/2026,,close,NO,Our team visited at site and found 1 phase was missing from MEW due to rain /team audjusted load on available moduel . Now alarm clear ,0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,"5048655
",175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Mar,3/26/2026,3/26/2026,,close,NO,"Phase Missing-Team visited site and found one phase missing from MEW due to rain, team adjusted phase. Alarm cleared. ",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5048904,564,,FAR,"King Faisal Rd (50), Sign Board, PACI No. 95499595",AC,Aircon 1 Alarm,AC1,Mar,3/26/2026,3/26/2026,,close,NO,"phase missing/due to rain - our team visited site,and found 1 phase missing from MEW adjusted now alarm cleared.",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5049693,1919,,FAR,"Firdous Co-op Branch-6, Block-6, St-1, Ln-12, Parcel-900009, PACI No. 90682796",MEW,Major / Site Down,Major,Mar,3/26/2026,3/27/2026,,close,NO,"Access Issue/one phase missing - Our team visited site but couldn't get access, due to cooperative is cloased. Same inform to CL abdulla. Our team visited in morning and got access, team found one phase missing from MEW, team adjusted load on available module. alarm cleared",0,0,Standard,0,3,,3/26/2026,2026,3,26,Thursday
Snow Not working,5051214,175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",MEW,Major / Site Down,Rectifier Major,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051232,392,,FAR,"Shadadiya, Opposite University Campus, St-65, PACI No. 95518207",AC,Frequency / Load / Other,AC 1,Mar,3/27/2026,3/27/2026,,close,NO,AC Issue - our team visited site and found AC1 breaker reset.Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
Snow Not working,5051181,1950,,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035241,5051596,1887,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-160, Parcel-3305, PACI No. 90726525",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/27/2026,3/27/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035140,5048798,902,,FAR,"New Airport, Limak Project, MPW Building",Standby DG,Major / Site Down,Major,Mar,3/27/2026,3/27/2026,,close,NO,Its Al bahar DG. Please divert it to concern team,0,0,Standard,0,3,,3/27/2026,2026,3,27,Friday
NOCINC0006035284,5052286,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",MEW,Major / Site Down,_Rectifier Major Radio,Mar,3/28/2026,3/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035301,5052598,5881,,FAR,Khaitan - Block 9 - St 32 - Parcel 96 - Building 28 - PACI NO 90548327,Fuel/FFS,,Low Fuel Alarm,Mar,3/28/2026,3/28/2026,,close,NO,"Our team visited at site and found no theft happned at site, everything is fine at site same infomred CL Mr. Abdullah",0,0,Standard,0,3,,3/28/2026,2026,3,28,Saturday
NOCINC0006035312,NO TT,572,,FAR,"Ardiya Stores, Block-2, Opposite Ardiya Fire Station, PACI No. 90773436",Door,,Door open alarm active,Mar,3/29/2026,3/29/2026,,close,NO,Site Inspection-Team is at site site for site inspection. Alarm cleared.  ,0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035339,5053060,1833,,FAR,"Sabah Al Nasser, Wedding Hall, Block-1, St-30, Parcel-900021, PACI No. 93069065",AC,High Temp 40C,High Temperature 40C,Mar,3/29/2026,3/29/2026,,close,NO,"Acess issue -our team visited site,and enterance was close. no one at site,and team informed to CL,As per CL Mr.Abdulla our Team open the door .Now alarm cleared.",0,0,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035340,NO TT,4976,,FAR,"Rehab, Block-3, St-4, Parcel-271, House-16, PACI No. 92136545",AC,High Temp 32C,High Temperature 32C,Mar,3/29/2026,3/29/2026,,close,YES,AC Issue - our team visited site and found AC1 outdoor wire short repaired.& MOP team work also finish.Now alarm cleared.,0,1,Standard,0,3,,3/29/2026,2026,3,29,Sunday
NOCINC0006035362,5053431,4091,,FAR,"South Abdullah Al Mubarak, 7th Ring Road, Near Oula Petrol Station, Parcel-900001, PACI No. 93753035",Standby DG,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/30/2026,,close,NO," MEW Power Failure / DG started Manually - Our team attended site and found Mew power failure in the area team start the DG manually Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035397,5053696,4810,,FAR,"South Abdullah Al-Mubarak, 7th Ring Road",Standby DG,DA on Load,DA on Load,Mar,3/30/2026,3/30/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035405,5053617,4166,,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Mar,3/30/2026,3/31/2026,,close,NO,Building Breaker issue  - Our team visited at site and found Building main Breaker was Tripped inside Electrical room  / Reset . Now alarm clear ,0,0,Standard,0,3,,3/30/2026,2026,3,30,Monday
NOCINC0006035444,5054171,1838,,FAR,"Omariya Co-op Branch-2, Block-2, St-4, Parcel-900001, PACI No. 90595318",AC,Frequency / Load / Other,Major,Mar,3/31/2026,3/31/2026,,close,NO,MEW Power Failure/MDG connected -Team visited site and found MEW power failure there. Our PRO Registered Complaint with MEW. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035468,5054293,4091,,FAR,"South Abdullah Al Mubarak, 7th Ring Road, Near Oula Petrol Station, Parcel-900001, PACI No. 93753035",Standby DG,DA on Load,DA on Load,Mar,3/31/2026,3/31/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,3,,3/31/2026,2026,3,31,Tuesday
NOCINC0006035502,5054897,1849,,FAR,"Abdullah Al Mubarak Co-op Branch-5, Block-5, St-528, Parcel-900023, PACI No. 93072774",AC,Aircon 2 Alarm,Aircon2,Apr,4/1/2026,4/1/2026,,close,YES,AC issue - Our team attend site and update AC2 breaker trip / reset and outdoor motor faulty / replaced & AC1 compressor and condenser motor and fan blade broken need to replaced. Now alarm cleared.,0,1,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035512 ,5054923,1838,,FAR,"Omariya Co-op Branch-2, Block-2, St-4, Parcel-900001, PACI No. 90595318",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035521,5054938,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035522,5054937,175,,FAR,"Farwaniya, Block-3, St-58, Parcel-4028, PACI No. 92797714",Rectifier,Major / Phase Fail,Rectifier Major Radio,Apr,4/1/2026,4/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035548,5055150,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Major,Apr,4/1/2026,4/1/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,,4/1/2026,2026,4,1,Wednesday
NOCINC0006035591,5055506,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035600,5055485,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/2/2026,4/2/2026,,close,NO,"our team visited site and found DG having Issue,presently we connected MDG at site..",0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035615,5055698,1386,,FAR,Rabiya - Block 1 -  St 25 - Unit PACI NO15687976 - Coop,Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/2/2026,4/2/2026,,close,YES,Rectifier battery faulty - our team visited site and found rectifier battery breaker faulty replaced.Now alarm clear.,0,1,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035591,5055506,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,Major,Apr,4/2/2026,4/2/2026,,close,NO,"MEW Power restored / MDG disconnected - Our team visited at site and found MEW power restored, Presently team disconnected MDG from site ",0,0,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035625,5055729,1867,,FAR,"Rabiya, Block-5, Mishleh Bin Hadba St, Public Authority Of Agriculture Affairs And Fish Resources, Parcel-900001, PACI No. 90618436",AC,Aircon 3 Alarm,Aircon3,Apr,4/2/2026,4/2/2026,,close,YES,"AC Issue - our team visited site and found AC 3 outdoor motor faulty need to replace ,and outdoor leak need to repaired.Now AC1 & AC2 running. Now alarm cleared.",0,1,Standard,0,4,,4/2/2026,2026,4,2,Thursday
NOCINC0006035693,5056598,1761,,FAR,"Kuwait International Airport, Car Parking Building, Block-1, Parcel-900006, PACI No. 90734365",Fuel/FFS,,Fire Alarm Failure,Apr,4/4/2026,4/4/2026,,close,YES,FFS battery faulty due to rain - Our team visited site and found FFS battery faulty due to rain / replaced 2nos. Alarm cleared. ,0,1,Standard,0,4,,4/4/2026,2026,4,4,Saturday
