Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006035766,5057151,1876,,FAR,"Jeleeb Al-Shuyoukh, Block-3, Ghareeb Commercial Centre, St-160, Parcel-4286, PACI No. 90708335",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure due to Rain -  MEW Power Failure in the area due to Rain & Thunder. Our PRO has Register Complaint with MEW. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035783,5057242,1802,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-131, Parcel-111, PACI No. 91688903",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure/MDG Connected - Team visited site and found MEW power failure there and MEW team is working at site. Presently we mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035782,5057241,5997,,FAR,Jleeb Al-Shiyoukh - Block 4 - St 12 - Parcel 2325 - PACI NO 94127378,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure- Team visited site and found MEW power failure there and MEW team is working at site. Presently MEW power restored. Alarm cleared. ,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035830,NO TT,1580,,FAR,"Ardiya Herafiya, Block-3, Parcel-50, PACI No. 93562052",AC,Frequency / Load / Other,Major,Apr,4/5/2026,4/5/2026,,close,YES,AC Issue - Our team visited site and found R60 unit AC1 outdoor fan Blade broken need to replaced. AC2 and AC3 working good. Now alarm cleared.,0,1,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035841,5057745,179,,FAR,"Farwaniya, Block-6, St-103, Building-15, Parcel-1228,PACI No. 93286465",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/5/2026,4/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/5/2026,2026,4,5,Sunday
NOCINC0006035847 ,5057878,1498,,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-51, Parcel-ب1813, PACI No. 90723199",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW maintanance - can't connect MDG due to parking issue  -   Our team visited at site and found MEW power failure in the area and MEW team is working there as received information from MEW team power would be restore with in 2 hours also we can't connect MDG at site due to parking issue  as site is,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035848 ,5057880,1924,,FAR,"Jeleeb Al-Shuyoukh, Block-5, Abdullah Mutlaq Al Musailim St (100), Parcel-1352, PACI No. 90721695",AC,Aircon 1 Alarm,Aircon1,Apr,4/6/2026,4/6/2026,,close,NO,MEW maintanance - can't connect MDG due to parking issue  -   Our team visited at site and found MEW power failure in the area and MEW team is working there as received information from MEW team power would be restore with in 2 hours also we can't connect MDG at site due to parking issue as site is ,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035849 ,5057888,193,,FAR,"Jeleeb Al-Shuyoukh MEW, Block-3, St-168, Parcel-3143, PACI No. 90722276",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW maintanance - can't connect MDG due to parking issue  -   Our team visited at site and found MEW power failure in the area and MEW team is working there as received information from MEW team power would be restore with in 2 hours also we can't connect MDG at site due to parking issue as site is ,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035874 ,5058398,1720,,FAR,"Farwaniya, Block-3, St-110, Parcel-4324, PACI No. 91919337",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,YES," Building meter replacement work/MDG permission issue-Our team visitd site and found MEW building meter replacement work is going on in electrical room, Also we can't connect MDG due to Electrician are working in electrical room, same informed CL Mr. Abdullah. Presently power restored. Alarm cleared",0,1,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035894,5058613,4872,,FAR,"West Abdullah Mubarak, Block 5, Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/6/2026,4/6/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/6/2026,2026,4,6,Monday
NOCINC0006035906,5058750,189,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3301, PACI No. 90727966",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO," MEW maintenance -  MDG parking issue  /  Our team visited at site and found MEW Maintenance work is going on due to MEW power failure in the area as received information from  MEW team power would be restore with in 2 hours also we can't connect MDG at site due to parking issue, same informed CL Mr",0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035948,5059149,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO," Plan Activity-Our team visited site for DG Inspection, now they completed work. Now Alarm cleared.",0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035953 ,5059163,1362,,FAR,"Farwaniya, Block-5, St-105, Building-17, Parcel-233, PACI No. 93246965",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,YES,MEW maintenance - Team visited the site and found MEW power failure due to MEW meter replacement work is going on inside the cooperative electrical room now completed. Now alarm cleared.,0,1,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035953 ,5059163,1362,,FAR,"Farwaniya, Block-5, St-105, Building-17, Parcel-233, PACI No. 93246965",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006035996,5059303,1950,,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036005 ,5059535,179,,FAR,"Farwaniya, Block-6, St-103, Building-15, Parcel-1228,PACI No. 93286465",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/7/2026,4/7/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/7/2026,2026,4,7,Tuesday
NOCINC0006036010 ,5059625,1364,,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-58, Parcel-1053, PACI No. 93043025",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/8/2026,4/8/2026,,close,NO,"Access issue  - MEW Maintenance  -  there is Access issue during night time, team couldn't move site as per Kuwait government instruction due to current situation, As received information from CL MEW maintenance is going on there, Presently power restored . Now alarm clear ",0,0,Standard,0,4,,4/8/2026,2026,4,8,Wednesday
NOCINC0006036039,5059990,1477,S3,FAR,"Ardiya Co-op Branch, Block-3, Khaled Aljasser Alrajhi St (51), Parcel-900004, PACI No. 90645717",AC,High Temp 40C,High Temperature 40C,Apr,4/8/2026,4/8/2026,yes,close,YES,"AC Issue-Team visited and found AC 1 condensor motor faulty, replaced, Gas charged 1.5 KG, AC 2 Gas charged 1.5KG, AC 3 compressor faulty and condensor motor faulty, need to be replace. Alarm cleared. ",1,1,Standard,0,4,3,4/8/2026,2026,4,8,Wednesday
NOCINC0006036084,5060412,1802,S2,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-131, Parcel-111, PACI No. 91688903",AC,Aircon 2 Alarm,Aircon2,Apr,4/9/2026,4/9/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,2,4/9/2026,2026,4,9,Thursday
NOCINC0006036087,5060454,1974,S3,FAR,"Abdullah Al Mubarak Co-op Branch-7, Block-7, St-701, Parcel-900021, PACI No. 93321443",Rectifier,Other,Low Fuel Alarm,Apr,4/9/2026,4/9/2026,,close,NO,rectifier battery bank reset - Our team attend site found rectifier battery bank reset. Mow alarm cleared.,0,0,Standard,0,4,3,4/9/2026,2026,4,9,Thursday
NOCINC0006036118,5060758,1867,S4,FAR,NO,MEW,Major / Site Down,Major,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently  our team visited site and found MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036130,5060893,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/9/2026,4/9/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/9/2026,2026,4,9,Thursday
NOCINC0006036147,5061205,1890,S3,FAR,"Rabiya Co-op Branch-4 (Old), Block-4, St-5, Parcel-900002, PACI No. 90616051",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/10/2026,4/10/2026,,close,NO,Rectifier Module issue - our team attended site and reported Rectifier module faulty / remove. now cleared the site.,0,0,Standard,0,4,3,4/10/2026,2026,4,10,Friday
NOCINC0006036149,5061229,1950,S4,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,"Access Issue - CO-CP  maintenance  - Team visited the site and found MEW power failure due to CO- CP Maintenance work is going on inside the cooperative electrical room and coop is closed because they gone for prayer, also we can’t connect to MDG becuase our shelter is inside the cooperative / ",0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036149,5061229,1950,S4,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,Access Issue - Cooperative   maintenance  - Team visited the site and found MEW power failure due to cooperative  Maintenance work was going on inside the cooperative electrical room and cooperative was closed. Also we couldn’t connect to MDG due to access is though the cooperative to  our site.,0,0,Standard,0,4,4,4/10/2026,2026,4,10,Friday
NOCINC0006036158,5061259,179,,FAR,"Farwaniya, Block-6, St-103, Building-15, Parcel-1228,PACI No. 93286465",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/10/2026,4/10/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/10/2026,2026,4,10,Friday
NOCINC0006036175,5061532,16,,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-200, Parcel-2460, PACI No. 93098798",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"MEW Maintenance -  MDG Parking issue  / Our team visited at site and found MEW maintenance work is going on, as received information from MEW team power would be restore with in 1 hour, same informed CL Mr. Abdullah , we mobilized MDG at site but there is no parking to park MDG at site same informed",0,0,Standard,0,4,,4/11/2026,2026,4,11,Saturday
NOCINC0006036176,5061546,1161,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-173, Parcel-4293, PACI No. 90698624",AC,Frequency / Load / Other,AC 3 Repeating,Apr,4/11/2026,4/11/2026,,close,YES,"AC  Issue-Team visited site and found AC 3 Gas charged 1 KG. AC 2 compressor faulty, need to be replace. Alarm Cleared.",0,1,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036193,5061739,891,S4,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",Standby DG,Major / Site Down,Rectifier Major Radio,Apr,4/11/2026,4/11/2026,,close,NO,"MDG Issue-Team visited site and found MDG stopped due to low oil pressure, 5 liter oil added and started the MDG. Alarm cleard. ",0,0,Standard,0,4,4,4/11/2026,2026,4,11,Saturday
NOCINC0006036218,5061967,1866,S4,FAR,"Jeleeb Al-Shuyoukh, Block-1, Gold Market, AbdelRahman Complex, Abdullah Mutlaq Al Musailim St (100), Parcel-507I, PACI No. 90726824",Fuel/FFS,,FAF Fluctuating,Apr,4/12/2026,4/12/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036219,5062022,5997,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - St 12 - Parcel 2325 - PACI NO 94127378,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/12/2026,4/12/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,4,4,4/12/2026,2026,4,12,Sunday
NOCINC0006036302 ,5062469,4788,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - St 323 - Parcel 2653 - House 23 - PACI NO 92366498,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on near by sub station, As received information from MEW team. Power will be restore in 1 hour. Presently MEW power restored. alarm cleared. ",0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036317 ,5062672,882,S4,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036337,5062766,1801,S3,FAR,"Ardiya Co-op Branch-2, Block-2, St-7, Parcel-900018, PACI No. 90644941",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/13/2026,2026,4,13,Monday
NOCINC0006036349,5062779,1396,S1,FAR,"Ardiya Co-op Branch-1, Block-1, St-4, Parcel-900007, PACI No. 93836818",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,1,4/13/2026,2026,4,13,Monday
NOCINC0006036366,5062876,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/13/2026,4/13/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036401,5062974,840,S4,FAR,"Ashbeliah, Block-1, St-101, Nearby 6th Ring Road, PACI No. 92496233",Fuel/FFS,,Low Fuel Alarm,Apr,4/13/2026,4/13/2026,,close,NO,site inspection-Mr.Abdulla CL is at site site for site inspection. Alarm cleared.  ,0,0,Standard,0,4,4,4/13/2026,2026,4,13,Monday
NOCINC0006036415,5063164,1728,S3,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",Fuel/FFS,,Fire Alarm Failure,Apr,4/13/2026,4/14/2026,,close,NO,FFS System Hanged -  Our team visited at site and found FFS system Hanged / Reset . Now alarm clear ,0,0,Standard,0,4,3,4/13/2026,2026,4,13,Monday
NOCINC0006036415 ,5063164,1728,S3,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",Fuel/FFS,,Fire Alarm Failure,Apr,4/14/2026,4/14/2026,,close,NO,FFS System Hanged -  Our team visited at site and found FFS system Hanged / Reset . Now alarm clear ,0,0,Standard,0,4,3,4/14/2026,2026,4,14,Tuesday
NOCINC0006036417 ,5063271,182,,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-129, Parcel-2271, PACI No. 93297818",MEW,Major / Site Down,MAjor,Apr,4/14/2026,4/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/14/2026,2026,4,14,Tuesday
NOCINC0006036429,5063523,1095,S4,FAR,"Ashbeliah Main Co-op, Block-3, St-315, Parcel-900014, PACI No. 93986162",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio-,Apr,4/14/2026,4/14/2026,,close,YES,Rectifier controller replaced-Team attended site and rectifier controller replaced. Alarm cleared. ,0,1,Standard,0,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036457,NO TT,1693,S2,FAR,"Farwaniya MEW, Block-4, St-39, Parcel-900011, PACI No. 90575202",AC,High Temp 32C,High Temperature 32C,Apr,4/14/2026,4/14/2026,,close,YES,AC Issue - Our team visited site and found AC1 & AC2 Compressor faulty need to replace. Presently Alarm cleared. ,0,1,Standard,0,4,2,4/14/2026,2026,4,14,Tuesday
NOCINC0006036466,5063746,5895,S4,FAR,Khaitan - Block 7 - St 79 - Parcel 164 - Building 23 - PACI NO 93009337,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,MEW power restored / DG Disconnected - Our team visited site and found MEW power restored.Presently we diconnected our DG at site. Presently site running on MEW Power. Now alarm cleared.,0,0,Standard,0,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036472,5063769,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/14/2026,4/14/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/14/2026,2026,4,14,Tuesday
NOCINC0006036560,5064323,1728,S3,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/15/2026,2026,4,15,Wednesday
NOCINC0006036568,5064435,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/15/2026,4/15/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036571,5064472,1728,S3,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",Fuel/FFS,,Fire Alarm Failure,Apr,4/15/2026,4/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/15/2026,2026,4,15,Wednesday
NOCINC0006036576 ,5064511,5881,S4,FAR,Khaitan - Block 9 - St 32 - Parcel 96 - Building 28 - PACI NO 90548327,AC,Frequency / Load / Other,Low Fuel Alarm,Apr,4/15/2026,4/15/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/15/2026,2026,4,15,Wednesday
NOCINC0006036580,5064534,1858,S3,FAR,"Jeleeb Al-Shuyoukh, Block-2, St-142, Parcel-2323, PACI No. 90702486",MEW,Major / Site Down,MAjor,Apr,4/16/2026,4/16/2026,,close,NO,"MEW maintenance / MDG Parking issue   - Our team visited at site and found MEW maintenance work is going on as received information from MEW team power would be restored with in 2 hour, also we can’t connect MDG at site due to parking issue ",0,0,Standard,0,4,3,4/16/2026,2026,4,16,Thursday
NOCINC0006036587,5064621,1728,S3,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",Fuel/FFS,,Fire Alarm Failure,Apr,4/16/2026,4/16/2026,,close,NO,Self Clear - Our team visited at site and found no alarm active at site alarm self cleared and stable ,0,0,Standard,0,4,3,4/16/2026,2026,4,16,Thursday
NOCINC0006036595 ,5064684,1728,S3,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",Fuel/FFS,,Fire Alarm Failure,Apr,4/16/2026,4/16/2026,,close,NO,FFS system hanged-team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Standard,0,4,3,4/16/2026,2026,4,16,Thursday
NOCINC0006036682,5064950,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036689,5064982,4870,S4,FAR,West Abdullah Al-Mubarak - Block 4 - St 469 ,MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036690,5064985,5881,S4,FAR,Khaitan - Block 9 - St 32 - Parcel 96 - Building 28 - PACI NO 90548327,Other,,Low Fuel Alarm,Apr,4/16/2026,4/16/2026,,close,NO,Our team visited at site and   low fuel( battery alarm) reset  . Now alarm clear ,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036691,5064986,5853,S4,FAR,"West Abdullah Mubarak, Block 6, Co-operative ",MEW,Major / Site Down,Rectifier Major,Apr,4/16/2026,4/16/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/16/2026,2026,4,16,Thursday
NOCINC0006036709,5065120,5853,S4,FAR,"West Abdullah Mubarak, Block 6, Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036710,5065226,1139,S3,FAR,"Khaitan, Block-6, St-37, Building-76, Parcel-604, PACI No. 93113062",AC,High Temp 32C,High Temperature 32C,Apr,4/17/2026,4/17/2026,,close,YES,AC issue  - Our team visited at site and found AC 1 indoor Blower faulty need to replace & AC 2 outdoor compressor Made it cool & gas charging 0.5 kg  leak not found. Now alarm clear ,0,1,Standard,0,4,3,4/17/2026,2026,4,17,Friday
NOCINC0006036715,5065244,4870,S4,FAR,West Abdullah Al-Mubarak - Block 4 - St 469 ,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036721,5065273,891,S4,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Apr,4/17/2026,4/17/2026,,close,NO,"MDG Issue-Team visited site and found MDG stopped due to low oil pressure, 5 liter oil added and started the MDG. Alarm cleard. ",0,0,Standard,0,4,4,4/17/2026,2026,4,17,Friday
NOCINC0006036736,5065386,1139,S3,FAR,"Khaitan, Block-6, St-37, Building-76, Parcel-604, PACI No. 93113062",AC,High Temp 40C,High Temperature 40C,Apr,4/17/2026,4/17/2026,,close,YES,AC Issue - Our team visited site and found R15 Unit AC1 indoor blower faulty need to replaced.Now alarm cleared.,0,1,Standard,0,4,3,4/17/2026,2026,4,17,Friday
NOCINC0006036751,5065605,1645,S4,FAR,"Jeleeb Al-Shuyoukh, Block-1, St-75, Parcel-601, PACI No. 90723973",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO," MEW mainteanance / MDG Parking issue   - Our team visited at site and found MEW maintenance work is going on as received information from MEW team power would be restored with in 2 hour, also we can’t connect MDG at site due to parking issue, same informed CL Mr. Abdullah, Presently power restored ",0,0,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036757,5065625,1887,S3,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-160, Parcel-3305, PACI No. 90726525",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,"Phase missing - Our team visited at site and found 2 phase missing from MEW, team adjusted load. Now alarm clear ",0,0,Standard,0,4,3,4/18/2026,2026,4,18,Saturday
NOCINC0006036770,5065804,1887,S3,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-160, Parcel-3305, PACI No. 90726525",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW power restored - Our team attend site and update mew power restored. Now alarm cleared.,0,0,Standard,0,4,3,4/18/2026,2026,4,18,Saturday
NOCINC0006036775 ,5065843,5881,S4,FAR,Khaitan - Block 9 - St 32 - Parcel 96 - Building 28 - PACI NO 90548327,AC,Frequency / Load / Other,Low Fuel Alarm,Apr,4/18/2026,4/18/2026,,close,NO,  Battery alarm checking - Team visited at site for battery alarm checking.  Now alarm cleared.,0,0,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036776,5065830,5944,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-548, Parcel-474, PACI No. 95433684",AC,High Temp 32C,High Temperature 32C,Apr,4/18/2026,4/18/2026,,close,YES,AC issue - AC1 compressor and indoor PCB heat-up and make it cool & AC2 compressor heat-up and make it cool and indoor motor faulty to replaced. Now alarm cleared.,0,1,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036779 ,5065841,1778,S3,FAR,"Khaitan, Block-6, St-34, Parcel-1914, PACI No. 92395301",Other,,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/18/2026,2026,4,18,Saturday
NOCINC0006036781,5065857,5869,S4,FAR,Khaitan - Block 8 - St 74 - Parcel 20 - Building 5 - PACI NO 90540464,Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/18/2026,4/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036787 ,5065914,1987,S2,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",AC,High Temp 32C,High Temperature 32C,Apr,4/18/2026,4/18/2026,,close,NO,"Ac IssueOur team Visited site and found AC1 ,AC2,AC3 not working ,team temperarly cleared alarm.Now alarm cleared.",0,0,Standard,0,4,2,4/18/2026,2026,4,18,Saturday
NOCINC0006036789,5065873,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",AC,Frequency / Load / Other,Aircon 1,Apr,4/18/2026,4/18/2026,,close,NO,MEW Phase restored - Our team visited site and found. Presently MEW phase restored at site. Now alarm cleared.,0,0,Standard,0,4,,4/18/2026,2026,4,18,Saturday
NOCINC0006036789,5065873,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",AC,Aircon 1 Alarm,AC1,Apr,4/18/2026,4/18/2026,,close,NO,"AS per noc , please divert tt",0,0,Standard,0,4,,4/18/2026,2026,4,18,Saturday
NOCINC0006036804,C5065959,1840,S3,FAR,"Jeleeb Al-Shuyoukh, Block-2, Khaled Egab Al-Ashhab St (500), Parcel-3332I, PACI No. 93313531",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/18/2026,4/18/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/18/2026,2026,4,18,Saturday
NOCINC0006036805,5066019,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",MEW,Major / Site Down,Site Down,Apr,4/18/2026,4/18/2026,,close,YES,"AC Issue - Our team visited site and found Daikin RD60 AC 2 and AC 3 compressor heatup and made it cool. AC 2 pin valve leak repaired, Gas charged 2kg R22. AC3 Gas charged 1.5kg. Now alarm cleared.",0,1,Standard,0,4,,4/18/2026,2026,4,18,Saturday
NOCINC0006036773,5065818,4686,S4,FAR,West Abdullah Al-Mubarak - Block 7 - St 727,MEW,Major / Site Down,Site Down,Apr,4/18/2026,4/18/2026,,close,YES," - Mini rectifier system installed  -  Our team visited site and found Huawei rectifier short circuited , we are arranging Mini rectifier system  to install at site, Presently we have arranged mini rectifier system and installed at site and site load shifted to mini system  . Now alarm clear ",0,1,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036815 ,5066114,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/18/2026,4/18/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/18/2026,2026,4,18,Saturday
NOCINC0006036819 ,5066156,4829,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-164, Parcel-3307, PACI No. 90720043",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,"MEW maintenance/ MEW permission issue/MDG connecteed-Our team visited and found MEW maintenance work is going on, as received information from MEW team power would be restore with in 2 hour, also we can't connect MDG at site due to no parking available at site, same informed CL Mr. Abdullah, Again o",0,0,Standard,0,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036835,5066360,1693,S2,FAR,"Farwaniya MEW, Block-4, St-39, Parcel-900011, PACI No. 90575202",AC,High Temp 40C,High Temperature 40C,Apr,4/19/2026,4/19/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced and Gas charged 2 KG. Alarm cleared. ",0,1,Standard,0,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036850,5066416,312,,FAR,"Shadadiya, Opposite University Campus, St-12, PACI No. 92599689",DG,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,DG Issue-Team attended site and found DG stopped due to high engine temperature/rectified it and started the DG. Alarm cleared. ,0,0,Standard,0,4,,4/19/2026,2026,4,19,Sunday
NOCINC0006036860 ,5066478,1895,S2,FAR,"Rehab Co-op Branch-4, Block-2, St-16, Parcel-900014, PACI No. 90783407",AC,High Temp 32C,High Temperature 32C,Apr,4/19/2026,4/19/2026,,close,YES,"AC Compressor Replaced - AC 1 Compressor replaced, Capacitor replaced, Contactor replaced and Gas charged 2 KG. Alarm cleared. ",0,1,Standard,0,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036877,5066565,1861,S3,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-13, Parcel-23108, PACI No. 93538052",AC,High Temp 32C,HT32,Apr,4/19/2026,4/19/2026,,close,YES,"AC Issue - Our team visited site and found R60 UNIT AC1 outdoor wire shortrepaired and compressor heat up made it cool. AC2 compressor & Outdoor motor ground  faulty,fan blade faulty need to replace. AC3 compressor heat up made it cool. Now alarm cleared.",0,1,Standard,0,4,3,4/19/2026,2026,4,19,Sunday
NOCINC0006036773,5065818,4686,S4,FAR,West Abdullah Al-Mubarak - Block 7 - St 727,Rectifier,Minor / Low DC / Fuse,Fuse Failure,Apr,4/19/2026,4/19/2026,,close,NO,Breaker Tripped - Our team visited site and found DCDU Breaker(U900) tripped and reset. Now alarm cleared.,0,0,Standard,0,4,4,4/19/2026,2026,4,19,Sunday
NOCINC0006036884,5066588,1987,S2,FAR,"Sabah Al Nasser Co-op Branch-6, Block-6, St-47, Parcel-900013, PACI No. 92355238",AC,High Temp 40C,HT40,Apr,4/19/2026,4/19/2026,,close,YES,"AC Issue - our team visited site and found R60 UNIT AC1 leakage repaired and Gas charged 2kg. AC2 outdoor wire short repaired,Gas charged 1kg. AC3 compressor ground faulty need to replace and AC panel wire short repaired, Alarm cable fixed,door closed. Now alarm cleared.",0,1,Standard,0,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036887,5066604,609,,FAR,South Abdullah Mubarak,Standby DG,Other,BMU Missing,Apr,4/19/2026,4/19/2026,,close,NO," battery mising - Battery is not available there due to which BMU Missing alarm appearing, and we are unable to clear the alarm. Please divert tt",0,0,Standard,0,4,,4/19/2026,2026,4,19,Sunday
NOCINC0006036900,5066767,4053,S3,FAR,"Khaitan, Block-6, St-59, Building-17, Parcel-1406, PACI No. 93968175",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/19/2026,4/19/2026,,close,NO,MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW.  We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/19/2026,2026,4,19,Sunday
NOCINC0006036915,5066944,1693,S2,FAR,"Farwaniya MEW, Block-4, St-39, Parcel-900011, PACI No. 90575202",AC,Aircon 3 Alarm,Aircon3,Apr,4/19/2026,4/20/2026,,close,YES,Ac issue  - Our team attend site and update AC3 Outdoor faulty / replaced. Mow alarm cleared. ,0,1,Standard,0,4,2,4/19/2026,2026,4,19,Sunday
NOCINC0006036924 ,5067015,1860,S3,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-165, Parcel-3319, PACI No. 91742164",AC,Frequency / Load / Other,Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/20/2026,2026,4,20,Monday
NOCINC0006036939,5067208,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",Rectifier,Other,power invalid fluctuating,Apr,4/20/2026,4/20/2026,,close,YES,"AC Issue - AC 1, AC 3 indoor leak , need be replace. Alarm cleared. ",0,1,Standard,0,4,,4/20/2026,2026,4,20,Monday
NOCINC0006036948,5067255,4829,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-164, Parcel-3307, PACI No. 90720043",MEW,Major / Site Down,:Rectifier Major Radio,Apr,4/20/2026,4/20/2026,,close,NO,MEW power restored/MDG Disconnected-Team visited and found MEW power restored and we disconnected MDG from site. Alarm cleared. ,0,0,Standard,0,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036968,5066667,1164,S4,FAR,"Rehab Co-op Branch-3, Block-1, St-23, Parcel-900007, PACI No. 90777197",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/20/2026,4/20/2026,,close,NO,"Controller reset - Our team visited site and found controller failure ,controller reset. Now alarm cleared.
",0,0,Standard,0,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006036976,5067497,1477,S3,FAR,"Ardiya Co-op Branch, Block-3, Khaled Aljasser Alrajhi St (51), Parcel-900004, PACI No. 90645717",Fuel/FFS,,Fire Alarm,Apr,4/20/2026,4/20/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/20/2026,2026,4,20,Monday
NOCINC0006036979,5067506,1950,S4,FAR,"Abdullah Al Mubarak Main Co-op, Block-5, St-501, Parcel 900030, PACI No. 93220917",AC,Aircon 2 Alarm,AC2,Apr,4/20/2026,4/20/2026,,close,YES,AC Issue - Our team visited site and found R60 UNIT AC1 compressor ground faulty &fan blade faulty need to replace. AC2 & AC3 Indoor unit water leakage repaired. Now alarm cleared.,0,1,Standard,0,4,4,4/20/2026,2026,4,20,Monday
NOCINC0006037004,567696,1827,S3,FAR,"Rehab Co-op Branch-6, Block-3, St-1, Parcel-900016, PACI No. 92175691",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/20/2026,4/21/2026,,close,NO,"due to Rain - Our team attended site and update cooperative turn off main breaker from electric room, Brekaer reset. Now alarm cleared.",0,0,Standard,0,4,3,4/20/2026,2026,4,20,Monday
NOCINC0006037066,5068307,1712,S3,FAR,"Farwaniya, Block-5, St-44, Building-11I, Parcel-7625, PACI No. 92772883",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/21/2026,4/21/2026,,close,NO,MEW  Power Failure / MDG connected -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized and connected MDG at site. Now alarm cleared.,0,0,Standard,0,4,3,4/21/2026,2026,4,21,Tuesday
NOCINC0006037113,5068594,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,YES,MDG Issue-Team visited site and found DG stopped due to harness faulty/repaired and started the MDG. Alamr cleared.,0,1,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037129 ,5068591,1712,S3,FAR,"Farwaniya, Block-5, St-44, Building-11I, Parcel-7625, PACI No. 92772883",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure due to rain - MEW power failure there due to rain. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/22/2026,2026,4,22,Wednesday
NOCINC0006037156,NO TT,4841,S4,FAR,"Abdullah Al Mubarak, Block-5, St-515, House-8, Parcel-244, PACI No. 93423423",AC,High Temp 40C,HT 40,Apr,4/22/2026,4/22/2026,,close,NO,AS per HIS NOC TT diverteding..,0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037157,5068919,891,,FAR,"West Abdullah Al-Mubarak, Block-7, Sulaibiya Rd, Nearby Fruits & Vegetables Market, PACI No. 93414404",DG,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,YES,"DG Issue - Our team visited site and MDG disconnected, And Main DG installed, and started DG. Now alarm cleared.",0,1,Standard,0,4,,4/22/2026,2026,4,22,Wednesday
NOCINC0006037159,5068922,4841,S4,FAR,"Abdullah Al Mubarak, Block-5, St-515, House-8, Parcel-244, PACI No. 93423423",AC,High Temp 40C,High Temperature 40C,Apr,4/22/2026,4/22/2026,,close,NO,AC issue - Our team visited site and found AC2 compressor heat up and made it cool. Now alarm cleared.,0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037160,5068959,5887,S4,FAR,Khaitan - Block 9 - St 22 - Parcel 144 - Building 21 - PACI NO 93915567,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/22/2026,4/22/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/22/2026,2026,4,22,Wednesday
NOCINC0006037181,5069696,1885,S2,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-25, Parcel-15151, PACI No. 92656145",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"MEW maintenance - Can't connect MDG due to parking issue   /  Our team visited at site and found MEW maintenance going on as received information from MEW team power would be restore with in 2 hours also we can't connect MDG at site due to parking issue same informed CL Mr. abdullah, Presently power",0,0,Standard,0,4,2,4/23/2026,2026,4,23,Thursday
NOCINC0006037182,5069695,5891,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - St 6 - Parcel 15158 - PACI NO 93298829,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,"MEW  maintenance - Our team visited at site and found MEW maintenance work was going on, now completed . Now alarm clear ",0,0,Standard,0,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037185,5069700,1866,S4,FAR,"Jeleeb Al-Shuyoukh, Block-1, Gold Market, AbdelRahman Complex, Abdullah Mutlaq Al Musailim St (100), Parcel-507I, PACI No. 90726824",MEW,Major / Site Down,Site Down,Apr,4/23/2026,4/23/2026,,close,NO,"MEW maintenance - Can't connect MDG due to parking issue   /  Our team visited at site and found MEW maintenance going on as received information from MEW team power would be restore with in 2 hours also we can't connect MDG at site due to parking issue same informed CL Mr. abdullah, Presently power",0,0,Standard,0,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037199,5069845,1803,S3,FAR,"Abdullah Al Mubarak Co-op Branch-1, Block-1, St-140, Parcel-900001, PACI No. 93072619",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/23/2026,2026,4,23,Thursday
NOCINC0006037227,5070059,1803,S3,FAR,"Abdullah Al Mubarak Co-op Branch-1, Block-1, St-140, Parcel-900001, PACI No. 93072619",AC,High Temp 32C,High Temperature 32C,Apr,4/23/2026,4/23/2026,,close,YES,"AC Issue-Team visited site and found AC 2 condensor fan blade broken, replaced, alarm cleared.",0,1,Standard,0,4,3,4/23/2026,2026,4,23,Thursday
NOCINC0006037230,5070068,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037230,5070068,4166,S4,FAR,"Dajeej, Block-1, Alyaa Commercial Centre, St-79, Parcel-4, PACI No. 92393664",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,Rectifier controller haged-Team visited site and found rectifier controller hanged / reset. Alarm cleared. ,0,0,Standard,0,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037245,5070240,5887,S4,FAR,Khaitan - Block 9 - St 22 - Parcel 144 - Building 21 - PACI NO 93915567,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/23/2026,4/23/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/23/2026,2026,4,23,Thursday
NOCINC0006037259,5070435,1119,,FAR,"Farwaniya, Block-5, Qannas Nashi Al-Fajji St (104), House-25, Parcel-149, PACI No. 93415079",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/24/2026,4/24/2026,,close,YES,"electrical room breaker faulty - Our team attended site and update electrical room main breaker was faulty, maintenance team replaced the beaker. Now alarm cleared.",0,1,Standard,0,4,,4/24/2026,2026,4,24,Friday
NOCINC0006037293,5070901,4872,S4,FAR,"West Abdullah Mubarak, Block 5, Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037294,5070902,1807,S4,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-250, Parcel-900128, PACI No. 90721628",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,"MEW maintenance - Our team visited at site and found MEW power maintenance work is going on as received information from MEW team power would be restore with in 2 hours, We Mobilized MDG to site In-Between MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037293 ,5070901,4872,S4,FAR,"West Abdullah Mubarak, Block 5, Co-operative ",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037301,5070878,1927,S4,FAR,"Khaitan, Block-7, Bin Zuhair St, Awtad Mall, Parcel-23, PACI No. 93291707",MEW,Major / Site Down,Major,Apr,4/25/2026,4/25/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037309,5070448,1924,S4,FAR,"Jeleeb Al-Shuyoukh, Block-5, Abdullah Mutlaq Al Musailim St (100), Parcel-1352, PACI No. 90721695",Other,,Aircon1 / Major,Apr,4/25/2026,4/25/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,4,4,4/25/2026,2026,4,25,Saturday
NOCINC0006037311,5071013,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/25/2026,4/25/2026,,close,YES,"AC issue - Our team attend site and update AC1,3 indoor and outdoor leak repaired and AC2 section pipe flair nut leak repaired. And AC1,2,3 Gas charge 6KG. Now alarm cleared. ",0,1,Standard,0,4,,4/25/2026,2026,4,25,Saturday
NOCINC0006037366,5071369,1816,S1,FAR,"Ardiya MOC, Block-5, St-52, Parcel-900001, PACI No. 90653514",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,YES,"MEW Maintenance, can't connect MDG as main gate is closed   - Our MDG and Power team visited at site and found power  cable replacement work is going on as received information power would be restore with in 2 hours, also we can't connect MDG at site as MOC main gate is closed, Same informed CL Mr. ",0,1,Standard,0,4,1,4/26/2026,2026,4,26,Sunday
NOCINC0006037383,5071575,4177,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-169, Parcel 4166, PACI No. 90705652",AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/26/2026,,close,YES,AC issue - our team attend site and update Ac 1 compressor faulty / need to replaced. Now alarm cleared.,0,1,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037404,5071709,1581,S4,FAR,"Khaitan, Block-4, St-101, Parcel-430, PACI No. 92939479",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/26/2026,4/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037408,5071753,4091,S2,FAR,"South Abdullah Al Mubarak, 7th Ring Road, Near Oula Petrol Station, Parcel-900001, PACI No. 93753035",Standby DG,DA on Load,DA on Load,Apr,4/26/2026,4/26/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,2,4/26/2026,2026,4,26,Sunday
NOCINC0006037407,5071802,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/26/2026,4/26/2026,,close,NO,Alarm checking-Our team visited site for alarm checking / completed and. Alarm cleared. ,0,0,Standard,0,4,,4/26/2026,2026,4,26,Sunday
NOCINC0006037411,5071816,4835,S4,FAR,"Rehab, Block-2, St-20, House-24, Parcel-46, PACI No. 90783722",AC,High Temp 32C,High Temperature 32C,Apr,4/26/2026,4/26/2026,,close,NO,AC issue - Our team visited site and found AC2 compressor heat up and made it cool. Now alarm cleared.,0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037423,5071883,1924,S4,FAR,"Jeleeb Al-Shuyoukh, Block-5, Abdullah Mutlaq Al Musailim St (100), Parcel-1352, PACI No. 90721695",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/26/2026,4/26/2026,,close,NO,"MEW maintenance - Team visited the site and found MEW power failure due to MEW maintenance work is going on, As received information from MEW team. Power will be restore in 1 hour. Presenlty MEW power restored. alarm cleared. ",0,0,Standard,0,4,4,4/26/2026,2026,4,26,Sunday
NOCINC0006037425,5071907,1860,S3,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-165, Parcel-3319, PACI No. 91742164",AC,Aircon 2 Alarm,AC2,Apr,4/26/2026,4/26/2026,,close,NO,AC Issue - Our team visited site and found MEW 1 phase missing and rectifier Module Adjusted. Now alarm cleared,0,0,Standard,0,4,3,4/26/2026,2026,4,26,Sunday
NOCINC0006037435,5071927,1860,S3,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-165, Parcel-3319, PACI No. 91742164",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/26/2026,4/26/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/26/2026,2026,4,26,Sunday
NOCINC0006037461 ,5072228,4177,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-169, Parcel 4166, PACI No. 90705652",AC,High Temp 40C,:High Temperature 40C,Apr,4/27/2026,4/27/2026,,close,YES,"AC Issue-Team visited and found AC 1 compressor faulty, need to be replace and AC 2 ice formed. Alarm cleared. ",0,1,Standard,0,4,4,4/27/2026,2026,4,27,Monday
