Servicenow TT,INC TT NO,Site ID,Priority,Area,Site Address,Category,Subcategory,Alarm Desc,Month,TT Issue Date,TT Close Date,Breached,Status,Spare Changed,Feedback,Breached_Flag,Spare_Flag,Area_Type,Is_Priority_Area,Month_Num,Priority_Num,IssueDate,Issue_Year,Issue_Month,Issue_Day,Issue_WeekDay
NOCINC0006037467,5072306,1835,S2,FAR,"Ardiya MEW, Block-6, St-59, Parcel-900002, PACI No. 90735181",AC,High Temp 40C,:High Temperature 40C,Apr,4/27/2026,4/27/2026,,close,YES,"AC Compressor Replaced - AC 2 Compressor replaced, Capacitor replaced, Contactor replaced,  Gas charged 3.5 KG. Alarm cleared. ",0,1,Standard,0,4,2,4/27/2026,2026,4,27,Monday
NOCINC0006037474,5072444,1095,,FAR,"Ashbeliah Main Co-op, Block-3, St-315, Parcel-900014, PACI No. 93986162",AC,High Temp 40C,High Temperature 40C,Apr,4/27/2026,4/27/2026,,close,YES,"AC Issue- AC 1 outdoor codnsor fan blade replaced, Fa blade replaced, Gas charged 1 KG, AC 3 capacitor relaced , contactor replaced, , outdoor condensor coil leak / repaired, Gas charged 2.5 KG. alarm cleared. ",0,1,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037477,5072450,1737,S3,FAR,"Khaitan Co-op Branch-8, Block-10, St-18, Parcel-900002, PACI No. 90532229",MEW,Major / Site Down,Aircon2,Apr,4/27/2026,4/27/2026,,close,YES,"AC Issue - Our team visited site and they didn’t not get access due to entrance was closed,after 3pm they open gate,team get Access now,and found AC2 compressor heat up and made it cool.AC3 R100 indoor motor and blower faulty need to replace. Now alrm cleared.",0,1,Standard,0,4,3,4/27/2026,2026,4,27,Monday
NOCINC0006037493,NO TT,308,,FAR,"Khaitan, Block-1, St-140, Near the junction of Road 50 & 6th Ring Road",Fuel/FFS,,Fire Alarm active,Apr,4/27/2026,4/27/2026,,close,NO,FFS system reset- Team visited site and found FFS system hanged/reset. Alarm cleared. ,0,0,Standard,0,4,,4/27/2026,2026,4,27,Monday
NOCINC0006037524,5072715,5943,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-518, Parcel-141, PACI No. 95432905",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/27/2026,4/27/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,4,4/27/2026,2026,4,27,Monday
NOCINC0006037579,5073000,5943,S4,FAR,"West Abdullah Al-Mubarak, Block-5, St-518, Parcel-141, PACI No. 95432905",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037582 ,5073050,1728,S3,FAR,"Farwaniya, Block-6, St-2, Parcel-1279, Building-8, PACI No. 90581506",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/28/2026,2026,4,28,Tuesday
NOCINC0006037603,5073160,5891,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - St 6 - Parcel 15158 - PACI NO 93298829,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037611,5073206,1737,S3,FAR,"Khaitan Co-op Branch-8, Block-10, St-18, Parcel-900002, PACI No. 90532229",AC,High Temp 40C,High Temperature 40C,Apr,4/28/2026,4/28/2026,,close,YES,"AC Issue- Team visited and AC 3 Indoor motor bering blower wheel replaced, Gas chaged 3KG. Alarm cleared. ",0,1,Standard,0,4,3,4/28/2026,2026,4,28,Tuesday
NOCINC0006037618,5073191,1821,S4,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-9, Parcel-1589, PACI No. 93068433",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037631,5073341,186,,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-2, Block-2, St-140, Parcel-900002, PACI No. 90721249",AC,High Temp 40C,High Temperature 40C,Apr,4/28/2026,4/28/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037631 ,5073341,186,,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-2, Block-2, St-140, Parcel-900002, PACI No. 90721249",MEW,Major / Site Down,High Temperature 40C,Apr,4/28/2026,4/28/2026,,close,YES,"Ac issue - Our team visited aite and found Ac1,2 compressor heat up and made it cool, AC2 outdoor wire short repaired and smoke dictator reset. Now alarm cleared.",0,1,Standard,0,4,,4/28/2026,2026,4,28,Tuesday
NOCINC0006037645,5073442,4091,S2,FAR,"South Abdullah Al Mubarak, 7th Ring Road, Near Oula Petrol Station, Parcel-900001, PACI No. 93753035",Standby DG,DA on Load,DA on Load,Apr,4/28/2026,4/28/2026,,close,NO,"MEW Power Failure - MEW power failure in the area. Our PRO has Register Complaint with MEW. Stand by DG running at site, Presently MEW power restored at site. Now alarm cleared.",0,0,Standard,0,4,2,4/28/2026,2026,4,28,Tuesday
NOCINC0006037651,5073467,1821,S4,FAR,"Jeleeb Al-Shuyoukh, Block-4, St-9, Parcel-1589, PACI No. 93068433",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/28/2026,4/28/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/28/2026,2026,4,28,Tuesday
NOCINC0006037670,5073661,1882,S3,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",AC,Frequency / Load / Other,Phase L2 Failure,Apr,4/29/2026,4/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037675,5073671,1803,S3,FAR,"Abdullah Al Mubarak Co-op Branch-1, Block-1, St-140, Parcel-900001, PACI No. 93072619",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037684,5073728,1834,S3,FAR,"Sabah Al Nasser, Revival of Islamic Heritage Centre, Block-1, St-101,Parcel-900034, PACI No. 93068978",AC,High Temp 40C,High Temperature 40C,Apr,4/29/2026,4/29/2026,,close,YES,AC Issue-AC 2 Indoor blower and motor faulty/replaced. Alarm cleared. ,0,1,Standard,0,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037685,5073730,1838,S3,FAR,"Omariya Co-op Branch-2, Block-2, St-4, Parcel-900001, PACI No. 90595318",AC,Aircon 3 Alarm,Aircon3/Major,Apr,4/29/2026,4/29/2026,,close,NO,"Phase missing-Our team visited site and found two phase missing from MEW, Presently phase restored at site. Alarm cleared. ",0,0,Standard,0,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037695,5073852,5997,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - St 12 - Parcel 2325 - PACI NO 94127378,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037670,5073661,1882,S3,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",AC,Frequency / Load / Other,Environmental:Phase L2 Failure,Apr,4/29/2026,4/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/29/2026,2026,4,29,Wednesday
NOCINC0006037703,5073776,1899,S2,FAR,"Abdullah Al Mubarak, Block-9, St-14, PACI No. 92567118",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/29/2026,4/29/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,2,4/29/2026,2026,4,29,Wednesday
NOCINC0006037717,5074007,5997,S4,FAR,Jleeb Al-Shiyoukh - Block 4 - St 12 - Parcel 2325 - PACI NO 94127378,MEW,Major / Site Down,Rectifier Major Radio,Apr,4/29/2026,4/29/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/29/2026,2026,4,29,Wednesday
NOCINC0006037741,5074178,1647,,FAR,"Farwaniya, Block-1, St-128, Parcel-7085, PACI No. 90566672",AC,Aircon 3 Alarm,Aircon3,Apr,4/30/2026,4/30/2026,,close,YES,AC issue - Ac3 breaker ripped / reset and AC3 outdoor capacitor faulty / replaced. Now alarm cleared.,0,1,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037746,5074305,4829,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-164, Parcel-3307, PACI No. 90720043",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,4,4,4/30/2026,2026,4,30,Thursday
NOCINC0006037749,5074263,1647,,FAR,"Farwaniya, Block-1, St-128, Parcel-7085, PACI No. 90566672",AC,Aircon 2 Alarm,Aircon2,Apr,4/30/2026,4/30/2026,,close,YES,AC Issue-Team visited site and found AC control panel short/repaired. Alarm cleared. ,0,1,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037751,5074312,1647,,FAR,"Farwaniya, Block-1, St-128, Parcel-7085, PACI No. 90566672",AC,High Temp 32C,High Temperature 32C,Apr,4/30/2026,4/30/2026,,close,NO,Duplicate TT,0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037759,5074289,1095,,FAR,"Ashbeliah Main Co-op, Block-3, St-315, Parcel-900014, PACI No. 93986162",Rectifier,Minor / Low DC / Fuse,Rectifier Minor Radio,Apr,4/30/2026,4/30/2026,,close,NO,"Suspecting phase missing-Suspecting phase missing from MEW, Our Pro registered the complain to MEW. Presently phase restored. Also our power team is on the way to check the issue. Alarm cleared. ",0,0,Standard,0,4,,4/30/2026,2026,4,30,Thursday
NOCINC0006037788 ,5074447,1869,S2,FAR,"Omariya Co-op Branch-1, Block-1, St-4, Parcel-900006, PACI No. 90593005",MEW,Major / Site Down,Rectifier Major Radio,Apr,4/30/2026,4/30/2026,,close,NO,MEW  Power Failure -Team visited site and found MEW power failure in the area. Our PRO has Register Complaint with MEW. Presently we Mobilized MDG at site while connecting MDG MEW power restored . Now alarm cleared.,0,0,Standard,0,4,2,4/30/2026,2026,4,30,Thursday
NOCINC0006037818 ,5074514,1831,S3,FAR,"Ashbeliah MEW-F, Block-2, St-208, PACI No. 94359195",Rectifier,Minor / Low DC / Fuse,Low DC Voltage Radio,Apr,4/30/2026,4/30/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,4,3,4/30/2026,2026,4,30,Thursday
NOCINC0006037864,5074746,1882,S3,FAR,"Jeleeb Al-Shuyoukh Co-op Branch-4, Block-4, St-300, Parcel-900022, PACI No. 92363561",AC,Frequency / Load / Other,Equipment:Phase L2 Failure,May,5/1/2026,5/1/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,3,5/1/2026,2026,5,1,Friday
NOCINC0006037880,5074761,4174,S3,FAR,"Farwaniya, Block-5, St-43, Building-19, Parcel-7508, PACI No. 92586773",AC,High Temp 32C,High Temperature 32C,May,5/1/2026,5/1/2026,,close,NO,AC Issue-Team visited site and found AC2 compressor heat up / made it cooled. Alarm cleared. ,0,0,Standard,0,5,3,5/1/2026,2026,5,1,Friday
NOCINC0006037899,5074773,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037907 ,5074852,1647,,FAR,"Farwaniya, Block-1, St-128, Parcel-7085, PACI No. 90566672",MEW,Major / Site Down,:Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. We mobilized MDG in between MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037934,5074946,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,May,5/1/2026,5/1/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,5,,5/1/2026,2026,5,1,Friday
NOCINC0006037951,5074585,170,,FAR,"Khaitan, Block-7, St-56, Building-28, Parcel-3727, PACI No. 93615695",Rectifier,Other,Unit DC Input Power Failure,May,5/2/2026,5/2/2026,,close,NO,Rectifier Breaker tripped - Our team attended site and found DCDU rectifier breaker tripped / reset. Now alarm cleared.,0,0,Standard,0,5,,5/2/2026,2026,5,2,Saturday
NOCINC0006037966,5075273,5788,S4,FAR,"SOUTH ABDULLAH MUBARAK, BLOCK-1, ST-121",AC,Aircon 1 Alarm,Aircon1,May,5/2/2026,5/2/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,4,5/2/2026,2026,5,2,Saturday
NOCINC0006038066,5075912,4177,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-169, Parcel 4166, PACI No. 90705652",MEW,Major / Site Down,Processing Error Alarm:CSL Fault,May,5/3/2026,5/3/2026,,close,NO,please diverted this tt to concern team,0,0,Standard,0,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038070,5075972,1725,,FAR,"Farwaniya, Block-6, Habib Munawer St (250), Opposite Munawer Complex, Parcel-101, PACI No. 90579844",AC,Aircon 2 Alarm,Aircon2,May,5/3/2026,5/3/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038079 ,5075982,882,,FAR,"North West Al Shadadiya, Nearby 6th Ring Road",3rd Party,,Rectifier Major Radio,May,5/3/2026,5/3/2026,,close,NO, 3rd Party-Its power sharing site with ooredoo.,0,0,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038086,5075990,4177,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-169, Parcel 4166, PACI No. 90705652",MEW,Major / Site Down,Site down,May,5/3/2026,5/3/2026,,close,YES,"Access Issue/AC Issue-our team visited site but couldn't get access due to staircase door is closed and harries is not avilable there, later our team and CL Mr. Abdullah called to harries, Our team is waiting for access, same informed CL Mr. Abdullah, Presently he came and our team got access, Team ",0,1,Standard,0,5,4,5/3/2026,2026,5,3,Sunday
NOCINC0006038089,5076047,1726,,FAR,Farwaniya - Block 5 - St 119 - Parcel 33ب79 - PACI NO 92149928,AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,YES,"AC Issue-AC 1 outdoor condensor motor faulty, need to be replace. AC 2 compressor heat up , made it cooled. Alarm cleared. ",0,1,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038104,5076186,1889,,FAR,"Omariya, Block-1, Kuwait Zoo, Airport Rd (55), Parcel-900001, PACI No. 90591309",AC,High Temp 32C,High Temperature 32C,May,5/3/2026,5/3/2026,,close,YES,"AC issue - Our team visited at site and found And found AC 2 indoor Blower and motor faulty need to replace and AC 3 pin valve leak need to repaired, will send team morning to repaired . Now alarm clear ",0,1,Standard,0,5,,5/3/2026,2026,5,3,Sunday
NOCINC0006038129,5076446,179,,FAR,"Farwaniya, Block-6, St-103, Building-15, Parcel-1228,PACI No. 93286465",AC,High Temp 32C,High Temperature 32C,May,5/4/2026,5/4/2026,,close,NO,AC issue - Our team attend site and update Ac1 compressor heat-up make it cool and Gas charge 1KG. Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038135 ,5076497,1889,,FAR,"Omariya, Block-1, Kuwait Zoo, Airport Rd (55), Parcel-900001, PACI No. 90591309",AC,Aircon 2 Alarm,Aircon2,May,5/4/2026,5/4/2026,,close,YES,AC issue - AC3 indoor motor baring and blower faulty ./ replaced and outdoor fuse faulty / replaced and Gas charge 2KG and AC2 compressor Faulty and PCB faulty need to replaced. Now alarm cleared. ,0,1,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038138,5076452,1889,,FAR,"Omariya, Block-1, Kuwait Zoo, Airport Rd (55), Parcel-900001, PACI No. 90591309",AC,Aircon 2 Alarm,Aircon2,May,5/4/2026,5/4/2026,,close,NO,Duplicate TT,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038144,5076506,1830,,FAR,"Sabah Al Nasser Co-op Branch-3, Block-1, St-103, Parcel-900016, PACI No. 91655116",AC,High Temp 32C,High Temperature 32C,May,5/4/2026,5/4/2026,,close,YES,AC issue - Our team attend site and update AC1 Compressor & PCB heat up Make it cool and AC2 compressor & Fan blade Faulty need to replaced and AC3 compressor heat up make it cool and Gas charge 1KG Now alarm cleared.,0,1,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038148,5075641,4177,S4,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-169, Parcel 4166, PACI No. 90705652",AC,High Temp 40C,High Temperature 40C,May,5/4/2026,5/4/2026,,close,YES,AC Issue - Our team Visited site and found AC1 compressor capacitor replaced and Gas charged 1.5kg R22 and AC2 fixed thermostarter 1nos. Now alarm cleared.,0,1,Standard,0,5,4,5/4/2026,2026,5,4,Monday
NOCINC0006038152 ,5076469,1830,,FAR,"Sabah Al Nasser Co-op Branch-3, Block-1, St-103, Parcel-900016, PACI No. 91655116",Rectifier,Minor / Low DC / Fuse,Low DC Voltage,May,5/4/2026,5/4/2026,,close,NO,Duplicate TT,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038186 ,5076613,1725,,FAR,"Farwaniya, Block-6, Habib Munawer St (250), Opposite Munawer Complex, Parcel-101, PACI No. 90579844",AC,Aircon 2 Alarm,Aircon2,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038226,5076758,1498,,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-51, Parcel-ب1813, PACI No. 90723199",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,May,5/4/2026,5/4/2026,,close,NO,"Controller Reset - Our team visited site and found Rectifier controller hanged, reset. Now alarm cleared.",0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038233,5076808,1725,,FAR,"Farwaniya, Block-6, Habib Munawer St (250), Opposite Munawer Complex, Parcel-101, PACI No. 90579844",AC,High Temp 40C,High Temperature 40C,May,5/4/2026,5/4/2026,,close,YES,"Ac Issue - Our team visited aite and found AC1 charging pin leak repaired, Gas charged 2.5kg. AC2  working good,AC3 R71 indoor motor faulty need to replace. Now alarm cleared.",0,1,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038225,5076758,1498,,FAR,"Jeleeb Al-Shuyoukh, Block-5, St-51, Parcel-ب1813, PACI No. 90723199",Rectifier,Minor / Low DC / Fuse,Fuse Failure Radio,May,5/4/2026,5/4/2026,,close,NO,Self Cleared - As per KWT NOC there is no alarm active at site. Alarm self-cleared and stable. Please close TT,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
NOCINC0006038277,5076913,1842,,FAR,"Jeleeb Al-Shuyoukh, Block-3, St-166, Parcel-3205, PACI No. 90720561",MEW,Major / Site Down,major,May,5/4/2026,5/5/2026,,close,NO,MEW Power Failure - MEW power failure there. Our PRO Registered Complaint with MEW. Presently MEW power restored at site. Now alarm cleared.,0,0,Standard,0,5,,5/4/2026,2026,5,4,Monday
